clock { timezone  EST+5EDT; starttime '2016-08-01 00:00:00'; stoptime '2016-08-08 00:00:00'; }

#set relax_naming_rules=1;
#set iteration_limit=9;

module powerflow { solver_method NR; }
module tape;
module reliability;

object node:1 {
	name            node_1; // NodeID: UID_39-1-13_FDR
	phases          ABC;
	nominal_voltage 7621.0;
	bustype         SWING;
}

object node:2 {
	name            node_2; // NodeID: UID_39-1-2B
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:3 {
	name            node_3; // NodeID: UID_BUS_39-1T_ALLENDALE
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:4 {
	name            node_4; // NodeID: UID_FDR_CAB_39-1-13
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:5 {
	name            node_5; // NodeID: 1602
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:6 {
	name            node_6; // NodeID: 5360934
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:7 {
	name            node_7; // NodeID: 5336223
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:8 {
	name            node_8; // NodeID: 5076457
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:9 {
	name            node_9; // NodeID: 5068744
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:10 {
	name            node_10; // NodeID: 5070033
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:11 {
	name            node_11; // NodeID: 5071333
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:12 {
	name            node_12; // NodeID: 5072611
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:13 {
	name            node_13; // NodeID: 5073903
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:14 {
	name            node_14; // NodeID: 5075184
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:15 {
	name            node_15; // NodeID: 5084026
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:17 {
	name            node_17; // NodeID: 5087818
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:18 {
	name            node_18; // NodeID: 5089092
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:19 {
	name            node_19; // NodeID: 5090346
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:20 {
	name            node_20; // NodeID: 5095360
	phases          B;
	nominal_voltage 7621.0;
}

object node:21 {
	name            node_21; // NodeID: 5096613
	phases          B;
	nominal_voltage 7621.0;
}

object node:22 {
	name            node_22; // NodeID: 5099089
	phases          B;
	nominal_voltage 7621.0;
}

object node:23 {
	name            node_23; // NodeID: 5104078
	phases          B;
	nominal_voltage 7621.0;
}

object node:24 {
	name            node_24; // NodeID: 8216209
	phases          B;
	nominal_voltage 7621.0;
}

object node:25 {
	name            node_25; // NodeID: 8232810
	phases          B;
	nominal_voltage 7621.0;
}

object node:26 {
	name            node_26; // NodeID: 5107758
	phases          B;
	nominal_voltage 7621.0;
}

object node:27 {
	name            node_27; // NodeID: 8216236
	phases          B;
	nominal_voltage 7621.0;
}

object node:28 {
	name            node_28; // NodeID: 8232824
	phases          B;
	nominal_voltage 7621.0;
}

object node:29 {
	name            node_29; // NodeID: 5108982
	phases          B;
	nominal_voltage 7621.0;
}

object node:30 {
	name            node_30; // NodeID: 5097853
	phases          B;
	nominal_voltage 7621.0;
}

object node:31 {
	name            node_31; // NodeID: 5101583
	phases          B;
	nominal_voltage 7621.0;
}

object node:32 {
	name            node_32; // NodeID: 5105307
	phases          B;
	nominal_voltage 7621.0;
}

object node:33 {
	name            node_33; // NodeID: 8216222
	phases          B;
	nominal_voltage 7621.0;
}

object node:35 {
	name            node_35; // NodeID: 5094109
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:36 {
	name            node_36; // NodeID: 5113857
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:37 {
	name            node_37; // NodeID: 5116281
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:38 {
	name            node_38; // NodeID: 5117503
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:39 {
	name            node_39; // NodeID: 5118717
	phases          C;
	nominal_voltage 7621.0;
}

object node:40 {
	name            node_40; // NodeID: 5128367
	phases          C;
	nominal_voltage 7621.0;
}

object node:41 {
	name            node_41; // NodeID: 5130748
	phases          C;
	nominal_voltage 7621.0;
}

object node:42 {
	name            node_42; // NodeID: 5131944
	phases          C;
	nominal_voltage 7621.0;
}

object node:43 {
	name            node_43; // NodeID: 5133118
	phases          C;
	nominal_voltage 7621.0;
}

object node:44 {
	name            node_44; // NodeID: 5134302
	phases          C;
	nominal_voltage 7621.0;
}

object node:45 {
	name            node_45; // NodeID: 5135470
	phases          C;
	nominal_voltage 7621.0;
}

object node:46 {
	name            node_46; // NodeID: 5136640
	phases          C;
	nominal_voltage 7621.0;
}

object node:47 {
	name            node_47; // NodeID: 5137808
	phases          C;
	nominal_voltage 7621.0;
}

object node:48 {
	name            node_48; // NodeID: 5138972
	phases          C;
	nominal_voltage 7621.0;
}

object node:49 {
	name            node_49; // NodeID: 5140150
	phases          C;
	nominal_voltage 7621.0;
}

object node:50 {
	name            node_50; // NodeID: 5141324
	phases          C;
	nominal_voltage 7621.0;
}

object node:51 {
	name            node_51; // NodeID: 5142491
	phases          C;
	nominal_voltage 7621.0;
}

object node:52 {
	name            node_52; // NodeID: 5119934
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:53 {
	name            node_53; // NodeID: 4940375
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:54 {
	name            node_54; // NodeID: 4941888
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:55 {
	name            node_55; // NodeID: 5715759
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:56 {
	name            node_56; // NodeID: 5729312
	phases          A;
	nominal_voltage 7621.0;
}

object node:57 {
	name            node_57; // NodeID: 5728345
	phases          A;
	nominal_voltage 7621.0;
}

object node:58 {
	name            node_58; // NodeID: 5727397
	phases          A;
	nominal_voltage 7621.0;
}

object node:59 {
	name            node_59; // NodeID: 5727863
	phases          A;
	nominal_voltage 7621.0;
}

object node:60 {
	name            node_60; // NodeID: 4944915
	phases          A;
	nominal_voltage 7621.0;
}

object node:61 {
	name            node_61; // NodeID: 5143653
	phases          A;
	nominal_voltage 7621.0;
}

object node:62 {
	name            node_62; // NodeID: 5144816
	phases          A;
	nominal_voltage 7621.0;
}

object node:63 {
	name            node_63; // NodeID: 5730746
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:64 {
	name            node_64; // NodeID: 5802582
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:66 {
	name            node_66; // NodeID: 5738397
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:67 {
	name            node_67; // NodeID: 5738876
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:68 {
	name            node_68; // NodeID: 5739344
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:69 {
	name            node_69; // NodeID: 5751158
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:70 {
	name            node_70; // NodeID: 5665541
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:71 {
	name            node_71; // NodeID: 5762563
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:72 {
	name            node_72; // NodeID: 5763512
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:73 {
	name            node_73; // NodeID: 5763976
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:74 {
	name            node_74; // NodeID: 5764459
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:75 {
	name            node_75; // NodeID: 5771738
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:76 {
	name            node_76; // NodeID: 5772218
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:77 {
	name            node_77; // NodeID: 5772698
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:78 {
	name            node_78; // NodeID: 5773174
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:79 {
	name            node_79; // NodeID: 5773646
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:80 {
	name            node_80; // NodeID: 5783957
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:81 {
	name            node_81; // NodeID: 5784420
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:82 {
	name            node_82; // NodeID: 5784883
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:83 {
	name            node_83; // NodeID: 5648696
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:84 {
	name            node_84; // NodeID: 5619836
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:85 {
	name            node_85; // NodeID: 5620445
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:86 {
	name            node_86; // NodeID: UID_BBar_5499342
	phases          AC;
	nominal_voltage 7621.0;
}

object node:87 {
	name            node_87; // NodeID: 5621057
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:88 {
	name            node_88; // NodeID: 5621672
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:89 {
	name            node_89; // NodeID: 5622292
	phases          C;
	nominal_voltage 7621.0;
}

object node:90 {
	name            node_90; // NodeID: 5622887
	phases          C;
	nominal_voltage 7621.0;
}

object node:91 {
	name            node_91; // NodeID: 5624724
	phases          C;
	nominal_voltage 7621.0;
}

object node:92 {
	name            node_92; // NodeID: 5649270
	phases          C;
	nominal_voltage 7621.0;
}

object node:93 {
	name            node_93; // NodeID: 5785799
	phases          C;
	nominal_voltage 7621.0;
}

object node:94 {
	name            node_94; // NodeID: 5786264
	phases          C;
	nominal_voltage 7621.0;
}

object node:95 {
	name            node_95; // NodeID: 5774114
	phases          C;
	nominal_voltage 7621.0;
}

object node:96 {
	name            node_96; // NodeID: 5774586
	phases          C;
	nominal_voltage 7621.0;
}

object node:97 {
	name            node_97; // NodeID: 5776472
	phases          C;
	nominal_voltage 7621.0;
}

object node:98 {
	name            node_98; // NodeID: 5779304
	phases          C;
	nominal_voltage 7621.0;
}

object node:99 {
	name            node_99; // NodeID: 8219961
	phases          C;
	nominal_voltage 7621.0;
}

object node:101 {
	name            node_101; // NodeID: 5775055
	phases          C;
	nominal_voltage 7621.0;
}

object node:102 {
	name            node_102; // NodeID: 5775523
	phases          C;
	nominal_voltage 7621.0;
}

object node:103 {
	name            node_103; // NodeID: 5777396
	phases          C;
	nominal_voltage 7621.0;
}

object node:104 {
	name            node_104; // NodeID: 8219945
	phases          C;
	nominal_voltage 7621.0;
}

object node:105 {
	name            node_105; // NodeID: 8236110
	phases          C;
	nominal_voltage 7621.0;
}

object node:106 {
	name            node_106; // NodeID: 5777880
	phases          C;
	nominal_voltage 7621.0;
}

object node:107 {
	name            node_107; // NodeID: 8219949
	phases          C;
	nominal_voltage 7621.0;
}

object node:108 {
	name            node_108; // NodeID: 8236114
	phases          C;
	nominal_voltage 7621.0;
}

object node:109 {
	name            node_109; // NodeID: 5778362
	phases          C;
	nominal_voltage 7621.0;
}

object node:110 {
	name            node_110; // NodeID: 8219952
	phases          C;
	nominal_voltage 7621.0;
}

object node:111 {
	name            node_111; // NodeID: 8236117
	phases          C;
	nominal_voltage 7621.0;
}

object node:112 {
	name            node_112; // NodeID: 5778839
	phases          C;
	nominal_voltage 7621.0;
}

object node:113 {
	name            node_113; // NodeID: 5798179
	phases          C;
	nominal_voltage 7621.0;
}

object node:114 {
	name            node_114; // NodeID: 5764960
	phases          A;
	nominal_voltage 7621.0;
}

object node:115 {
	name            node_115; // NodeID: 5765444
	phases          A;
	nominal_voltage 7621.0;
}

object node:116 {
	name            node_116; // NodeID: 5766418
	phases          A;
	nominal_voltage 7621.0;
}

object node:117 {
	name            node_117; // NodeID: 5766906
	phases          A;
	nominal_voltage 7621.0;
}

object node:118 {
	name            node_118; // NodeID: 5767394
	phases          A;
	nominal_voltage 7621.0;
}

object node:119 {
	name            node_119; // NodeID: 5767876
	phases          A;
	nominal_voltage 7621.0;
}

object node:120 {
	name            node_120; // NodeID: 5768352
	phases          A;
	nominal_voltage 7621.0;
}

object node:121 {
	name            node_121; // NodeID: 5664993
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:122 {
	name            node_122; // NodeID: 5666085
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:123 {
	name            node_123; // NodeID: 5667702
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:124 {
	name            node_124; // NodeID: 5668254
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:125 {
	name            node_125; // NodeID: 5669889
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:126 {
	name            node_126; // NodeID: 5664446
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:127 {
	name            node_127; // NodeID: 5752567
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:128 {
	name            node_128; // NodeID: 5753044
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:129 {
	name            node_129; // NodeID: 5753517
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:130 {
	name            node_130; // NodeID: 5753988
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:131 {
	name            node_131; // NodeID: 5754462
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:132 {
	name            node_132; // NodeID: 8147226
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:133 {
	name            node_133; // NodeID: 8147227
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:134 {
	name            node_134; // NodeID: 5755903
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:135 {
	name            node_135; // NodeID: 5788540
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:136 {
	name            node_136; // NodeID: 5788977
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:137 {
	name            node_137; // NodeID: 5789434
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:138 {
	name            node_138; // NodeID: 5792076
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:139 {
	name            node_139; // NodeID: 5790321
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:140 {
	name            node_140; // NodeID: 5610601
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:141 {
	name            node_141; // NodeID: 5641566
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:142 {
	name            node_142; // NodeID: 5642759
	phases          C;
	nominal_voltage 7621.0;
}

object node:143 {
	name            node_143; // NodeID: 5643372
	phases          C;
	nominal_voltage 7621.0;
}

object node:144 {
	name            node_144; // NodeID: 5644577
	phases          C;
	nominal_voltage 7621.0;
}

object node:145 {
	name            node_145; // NodeID: 5233883
	phases          C;
	nominal_voltage 7621.0;
}

object node:146 {
	name            node_146; // NodeID: 4731871
	phases          C;
	nominal_voltage 7621.0;
}

object node:147 {
	name            node_147; // NodeID: 4329397
	phases          C;
	nominal_voltage 7621.0;
}

object node:148 {
	name            node_148; // NodeID: 4334262
	phases          C;
	nominal_voltage 7621.0;
}

object node:149 {
	name            node_149; // NodeID: 4336684
	phases          C;
	nominal_voltage 7621.0;
}

object node:150 {
	name            node_150; // NodeID: 4339087
	phases          C;
	nominal_voltage 7621.0;
}

object node:151 {
	name            node_151; // NodeID: 4343881
	phases          C;
	nominal_voltage 7621.0;
}

object node:152 {
	name            node_152; // NodeID: 4346268
	phases          C;
	nominal_voltage 7621.0;
}

object node:153 {
	name            node_153; // NodeID: 4348674
	phases          C;
	nominal_voltage 7621.0;
}

object node:154 {
	name            node_154; // NodeID: 4351074
	phases          C;
	nominal_voltage 7621.0;
}

object node:155 {
	name            node_155; // NodeID: 5642157
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:156 {
	name            node_156; // NodeID: 5635606
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:157 {
	name            node_157; // NodeID: 5234961
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:158 {
	name            node_158; // NodeID: 5232811
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:159 {
	name            node_159; // NodeID: 5231745
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:160 {
	name            node_160; // NodeID: 5230672
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:161 {
	name            node_161; // NodeID: 5229601
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:162 {
	name            node_162; // NodeID: 5228522
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:163 {
	name            node_163; // NodeID: 5217551
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:164 {
	name            node_164; // NodeID: 5214233
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:165 {
	name            node_165; // NodeID: 5213126
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:166 {
	name            node_166; // NodeID: 4730014
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:167 {
	name            node_167; // NodeID: 4412410
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:168 {
	name            node_168; // NodeID: 4414740
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:169 {
	name            node_169; // NodeID: 4419364
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:170 {
	name            node_170; // NodeID: 4559916
	phases          B;
	nominal_voltage 7621.0;
}

object node:171 {
	name            node_171; // NodeID: 4562024
	phases          B;
	nominal_voltage 7621.0;
}

object node:172 {
	name            node_172; // NodeID: 4696136
	phases          B;
	nominal_voltage 7621.0;
}

object node:173 {
	name            node_173; // NodeID: 4701835
	phases          B;
	nominal_voltage 7621.0;
}

object node:174 {
	name            node_174; // NodeID: 4744677
	phases          B;
	nominal_voltage 7621.0;
}

object node:175 {
	name            node_175; // NodeID: 8214454
	phases          B;
	nominal_voltage 7621.0;
}

object node:176 {
	name            node_176; // NodeID: 8234309
	phases          B;
	nominal_voltage 7621.0;
}

object node:177 {
	name            node_177; // NodeID: 5429760
	phases          B;
	nominal_voltage 7621.0;
}

object node:178 {
	name            node_178; // NodeID: 8217947
	phases          B;
	nominal_voltage 7621.0;
}

object node:179 {
	name            node_179; // NodeID: 8234317
	phases          B;
	nominal_voltage 7621.0;
}

object node:180 {
	name            node_180; // NodeID: 5430612
	phases          B;
	nominal_voltage 7621.0;
}

object node:181 {
	name            node_181; // NodeID: 5173742
	phases          B;
	nominal_voltage 7621.0;
}

object node:182 {
	name            node_182; // NodeID: 4694227
	phases          B;
	nominal_voltage 7621.0;
}

object node:183 {
	name            node_183; // NodeID: 4698031
	phases          B;
	nominal_voltage 7621.0;
}

object node:184 {
	name            node_184; // NodeID: 4746511
	phases          B;
	nominal_voltage 7621.0;
}

object node:185 {
	name            node_185; // NodeID: 5172585
	phases          B;
	nominal_voltage 7621.0;
}

object node:186 {
	name            node_186; // NodeID: 8216618
	phases          B;
	nominal_voltage 7621.0;
}

object node:188 {
	name            node_188; // NodeID: 4557813
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:189 {
	name            node_189; // NodeID: 4423963
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:190 {
	name            node_190; // NodeID: 4426263
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:191 {
	name            node_191; // NodeID: 4428554
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:192 {
	name            node_192; // NodeID: 4433133
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:193 {
	name            node_193; // NodeID: 4501313
	phases          A;
	nominal_voltage 7621.0;
}

object node:194 {
	name            node_194; // NodeID: 4503540
	phases          A;
	nominal_voltage 7621.0;
}

object node:195 {
	name            node_195; // NodeID: 4507994
	phases          A;
	nominal_voltage 7621.0;
}

object node:196 {
	name            node_196; // NodeID: 4510201
	phases          A;
	nominal_voltage 7621.0;
}

object node:197 {
	name            node_197; // NodeID: 4512410
	phases          A;
	nominal_voltage 7621.0;
}

object node:198 {
	name            node_198; // NodeID: 4516815
	phases          A;
	nominal_voltage 7621.0;
}

object node:199 {
	name            node_199; // NodeID: 3352671
	phases          A;
	nominal_voltage 7621.0;
}

object node:200 {
	name            node_200; // NodeID: 3364359
	phases          A;
	nominal_voltage 7621.0;
}

object node:201 {
	name            node_201; // NodeID: 3368227
	phases          A;
	nominal_voltage 7621.0;
}

object node:202 {
	name            node_202; // NodeID: 3387489
	phases          A;
	nominal_voltage 7621.0;
}

object node:203 {
	name            node_203; // NodeID: 4348673
	phases          A;
	nominal_voltage 7621.0;
}

object node:204 {
	name            node_204; // NodeID: 8206849
	phases          A;
	nominal_voltage 7621.0;
}

object node:205 {
	name            node_205; // NodeID: 8230174
	phases          A;
	nominal_voltage 7621.0;
}

object node:206 {
	name            node_206; // NodeID: 4363029
	phases          A;
	nominal_voltage 7621.0;
}

object node:207 {
	name            node_207; // NodeID: 4370172
	phases          A;
	nominal_voltage 7621.0;
}

object node:208 {
	name            node_208; // NodeID: 3360474
	phases          A;
	nominal_voltage 7621.0;
}

object node:209 {
	name            node_209; // NodeID: 3375953
	phases          A;
	nominal_voltage 7621.0;
}

object node:210 {
	name            node_210; // NodeID: 3383663
	phases          A;
	nominal_voltage 7621.0;
}

object node:211 {
	name            node_211; // NodeID: 4319634
	phases          A;
	nominal_voltage 7621.0;
}

object node:212 {
	name            node_212; // NodeID: 8213111
	phases          A;
	nominal_voltage 7621.0;
}

object node:213 {
	name            node_213; // NodeID: 8230106
	phases          A;
	nominal_voltage 7621.0;
}

object node:214 {
	name            node_214; // NodeID: 4336683
	phases          A;
	nominal_voltage 7621.0;
}

object node:215 {
	name            node_215; // NodeID: 4339086
	phases          A;
	nominal_voltage 7621.0;
}

object node:216 {
	name            node_216; // NodeID: 4341493
	phases          A;
	nominal_voltage 7621.0;
}

object node:217 {
	name            node_217; // NodeID: 8213192
	phases          A;
	nominal_voltage 7621.0;
}

object node:219 {
	name            node_219; // NodeID: 4435439
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:220 {
	name            node_220; // NodeID: 4437729
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:221 {
	name            node_221; // NodeID: 4440044
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:222 {
	name            node_222; // NodeID: 4474350
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:223 {
	name            node_223; // NodeID: 5466919
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:224 {
	name            node_224; // NodeID: 5465215
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:225 {
	name            node_225; // NodeID: 5180590
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:226 {
	name            node_226; // NodeID: 5187384
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:227 {
	name            node_227; // NodeID: 5189651
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:228 {
	name            node_228; // NodeID: 5216436
	phases          B;
	nominal_voltage 7621.0;
}

object node:229 {
	name            node_229; // NodeID: 5218667
	phases          B;
	nominal_voltage 7621.0;
}

object node:230 {
	name            node_230; // NodeID: 5215325
	phases          B;
	nominal_voltage 7621.0;
}

object node:231 {
	name            node_231; // NodeID: 5220869
	phases          B;
	nominal_voltage 7621.0;
}

object node:232 {
	name            node_232; // NodeID: 5221973
	phases          B;
	nominal_voltage 7621.0;
}

object node:233 {
	name            node_233; // NodeID: 5226356
	phases          B;
	nominal_voltage 7621.0;
}

object node:234 {
	name            node_234; // NodeID: 5227447
	phases          B;
	nominal_voltage 7621.0;
}

object node:235 {
	name            node_235; // NodeID: 5223059
	phases          B;
	nominal_voltage 7621.0;
}

object node:236 {
	name            node_236; // NodeID: 5224163
	phases          B;
	nominal_voltage 7621.0;
}

object node:237 {
	name            node_237; // NodeID: 5225255
	phases          B;
	nominal_voltage 7621.0;
}

object node:238 {
	name            node_238; // NodeID: 6335970
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:239 {
	name            node_239; // NodeID: 6335982
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:240 {
	name            node_240; // NodeID: 6336016
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:241 {
	name            node_241; // NodeID: 5276010
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:242 {
	name            node_242; // NodeID: 5277083
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:243 {
	name            node_243; // NodeID: 5282475
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:244 {
	name            node_244; // NodeID: 5283540
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:245 {
	name            node_245; // NodeID: 5285676
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:246 {
	name            node_246; // NodeID: 5287822
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:247 {
	name            node_247; // NodeID: 5324172
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:248 {
	name            node_248; // NodeID: 5322146
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:249 {
	name            node_249; // NodeID: 5321114
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:250 {
	name            node_250; // NodeID: 5320100
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:251 {
	name            node_251; // NodeID: 5319087
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:252 {
	name            node_252; // NodeID: 5318062
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:253 {
	name            node_253; // NodeID: 5317046
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:254 {
	name            node_254; // NodeID: 5316017
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:255 {
	name            node_255; // NodeID: 5314996
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:256 {
	name            node_256; // NodeID: 5313963
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:257 {
	name            node_257; // NodeID: 5312926
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:258 {
	name            node_258; // NodeID: 5311895
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:259 {
	name            node_259; // NodeID: 5310861
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:260 {
	name            node_260; // NodeID: 5325179
	phases          B;
	nominal_voltage 7621.0;
}

object node:261 {
	name            node_261; // NodeID: 5374303
	phases          B;
	nominal_voltage 7621.0;
}

object node:262 {
	name            node_262; // NodeID: 5373356
	phases          B;
	nominal_voltage 7621.0;
}

object node:263 {
	name            node_263; // NodeID: 5372394
	phases          B;
	nominal_voltage 7621.0;
}

object node:264 {
	name            node_264; // NodeID: 5371427
	phases          B;
	nominal_voltage 7621.0;
}

object node:265 {
	name            node_265; // NodeID: 5370469
	phases          B;
	nominal_voltage 7621.0;
}

object node:266 {
	name            node_266; // NodeID: 5369517
	phases          B;
	nominal_voltage 7621.0;
}

object node:267 {
	name            node_267; // NodeID: 5368556
	phases          B;
	nominal_voltage 7621.0;
}

object node:268 {
	name            node_268; // NodeID: 5367602
	phases          B;
	nominal_voltage 7621.0;
}

object node:269 {
	name            node_269; // NodeID: 5366637
	phases          B;
	nominal_voltage 7621.0;
}

object node:270 {
	name            node_270; // NodeID: 5365669
	phases          B;
	nominal_voltage 7621.0;
}

object node:271 {
	name            node_271; // NodeID: 5364711
	phases          B;
	nominal_voltage 7621.0;
}

object node:272 {
	name            node_272; // NodeID: 5363737
	phases          B;
	nominal_voltage 7621.0;
}

object node:273 {
	name            node_273; // NodeID: 5362781
	phases          B;
	nominal_voltage 7621.0;
}

object node:274 {
	name            node_274; // NodeID: 5358881
	phases          B;
	nominal_voltage 7621.0;
}

object node:275 {
	name            node_275; // NodeID: 5356937
	phases          B;
	nominal_voltage 7621.0;
}

object node:276 {
	name            node_276; // NodeID: 5355967
	phases          B;
	nominal_voltage 7621.0;
}

object node:277 {
	name            node_277; // NodeID: 5355008
	phases          B;
	nominal_voltage 7621.0;
}

object node:278 {
	name            node_278; // NodeID: 5354046
	phases          B;
	nominal_voltage 7621.0;
}

object node:279 {
	name            node_279; // NodeID: 5353073
	phases          B;
	nominal_voltage 7621.0;
}

object node:280 {
	name            node_280; // NodeID: 5352079
	phases          B;
	nominal_voltage 7621.0;
}

object node:281 {
	name            node_281; // NodeID: 5351082
	phases          B;
	nominal_voltage 7621.0;
}

object node:282 {
	name            node_282; // NodeID: 4737370
	phases          B;
	nominal_voltage 7621.0;
}

object node:283 {
	name            node_283; // NodeID: 5309831
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:284 {
	name            node_284; // NodeID: 5308808
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:285 {
	name            node_285; // NodeID: 5307774
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:286 {
	name            node_286; // NodeID: 5306726
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:287 {
	name            node_287; // NodeID: 5305682
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:288 {
	name            node_288; // NodeID: 5304646
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:289 {
	name            node_289; // NodeID: 5303601
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:290 {
	name            node_290; // NodeID: 5302551
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:291 {
	name            node_291; // NodeID: 5301503
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:292 {
	name            node_292; // NodeID: 5300460
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:293 {
	name            node_293; // NodeID: 5269534
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:294 {
	name            node_294; // NodeID: 4503538
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:295 {
	name            node_295; // NodeID: 4309826
	phases          B;
	nominal_voltage 7621.0;
}

object node:296 {
	name            node_296; // NodeID: 4312282
	phases          B;
	nominal_voltage 7621.0;
}

object node:297 {
	name            node_297; // NodeID: 4317188
	phases          B;
	nominal_voltage 7621.0;
}

object node:298 {
	name            node_298; // NodeID: 4319633
	phases          B;
	nominal_voltage 7621.0;
}

object node:299 {
	name            node_299; // NodeID: 4353482
	phases          B;
	nominal_voltage 7621.0;
}

object node:300 {
	name            node_300; // NodeID: 4355871
	phases          B;
	nominal_voltage 7621.0;
}

object node:301 {
	name            node_301; // NodeID: 4358265
	phases          B;
	nominal_voltage 7621.0;
}

object node:302 {
	name            node_302; // NodeID: 4360638
	phases          B;
	nominal_voltage 7621.0;
}

object node:303 {
	name            node_303; // NodeID: 4363028
	phases          B;
	nominal_voltage 7621.0;
}

object node:304 {
	name            node_304; // NodeID: 4365410
	phases          B;
	nominal_voltage 7621.0;
}

object node:305 {
	name            node_305; // NodeID: 4367797
	phases          B;
	nominal_voltage 7621.0;
}

object node:306 {
	name            node_306; // NodeID: 4322086
	phases          B;
	nominal_voltage 7621.0;
}

object node:307 {
	name            node_307; // NodeID: 4324523
	phases          B;
	nominal_voltage 7621.0;
}

object node:308 {
	name            node_308; // NodeID: 4329395
	phases          B;
	nominal_voltage 7621.0;
}

object node:309 {
	name            node_309; // NodeID: 4331833
	phases          B;
	nominal_voltage 7621.0;
}

object node:310 {
	name            node_310; // NodeID: 4334261
	phases          B;
	nominal_voltage 7621.0;
}

object node:311 {
	name            node_311; // NodeID: 4336682
	phases          B;
	nominal_voltage 7621.0;
}

object node:312 {
	name            node_312; // NodeID: 4339085
	phases          B;
	nominal_voltage 7621.0;
}

object node:313 {
	name            node_313; // NodeID: 4341492
	phases          B;
	nominal_voltage 7621.0;
}

object node:314 {
	name            node_314; // NodeID: 4343879
	phases          B;
	nominal_voltage 7621.0;
}

object node:315 {
	name            node_315; // NodeID: 4346266
	phases          B;
	nominal_voltage 7621.0;
}

object node:316 {
	name            node_316; // NodeID: 4348672
	phases          B;
	nominal_voltage 7621.0;
}

object node:317 {
	name            node_317; // NodeID: 4351073
	phases          B;
	nominal_voltage 7621.0;
}

object node:318 {
	name            node_318; // NodeID: 4377276
	phases          B;
	nominal_voltage 7621.0;
}

object node:319 {
	name            node_319; // NodeID: 4379663
	phases          B;
	nominal_voltage 7621.0;
}

object node:320 {
	name            node_320; // NodeID: 4370171
	phases          B;
	nominal_voltage 7621.0;
}

object node:321 {
	name            node_321; // NodeID: 4372549
	phases          B;
	nominal_voltage 7621.0;
}

object node:322 {
	name            node_322; // NodeID: 4374913
	phases          B;
	nominal_voltage 7621.0;
}

object node:323 {
	name            node_323; // NodeID: 5891001
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:324 {
	name            node_324; // NodeID: 5893165
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:325 {
	name            node_325; // NodeID: 5893519
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:326 {
	name            node_326; // NodeID: 5894247
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:327 {
	name            node_327; // NodeID: 5895323
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:328 {
	name            node_328; // NodeID: 5895680
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:329 {
	name            node_329; // NodeID: 5897501
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:330 {
	name            node_330; // NodeID: 5897880
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:331 {
	name            node_331; // NodeID: 5898251
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:332 {
	name            node_332; // NodeID: 5900079
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:333 {
	name            node_333; // NodeID: 5900448
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:334 {
	name            node_334; // NodeID: 5903275
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:335 {
	name            node_335; // NodeID: 5903633
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:336 {
	name            node_336; // NodeID: 5903992
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:337 {
	name            node_337; // NodeID: 5911711
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:338 {
	name            node_338; // NodeID: UID_BBar_5853546
	phases          AC;
	nominal_voltage 7621.0;
}

object node:339 {
	name            node_339; // NodeID: 5912050
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:340 {
	name            node_340; // NodeID: 5912401
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:341 {
	name            node_341; // NodeID: 5912747
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:342 {
	name            node_342; // NodeID: 5913093
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:343 {
	name            node_343; // NodeID: 5913438
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:344 {
	name            node_344; // NodeID: 5913782
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:345 {
	name            node_345; // NodeID: 5914127
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:346 {
	name            node_346; // NodeID: 5914477
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:347 {
	name            node_347; // NodeID: 5917174
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:348 {
	name            node_348; // NodeID: 5917519
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:349 {
	name            node_349; // NodeID: 5917867
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:350 {
	name            node_350; // NodeID: 5922610
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:351 {
	name            node_351; // NodeID: 5922943
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:352 {
	name            node_352; // NodeID: 5923265
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:353 {
	name            node_353; // NodeID: 5961516
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:354 {
	name            node_354; // NodeID: 5960969
	phases          B;
	nominal_voltage 7621.0;
}

object node:355 {
	name            node_355; // NodeID: 5960388
	phases          B;
	nominal_voltage 7621.0;
}

object node:356 {
	name            node_356; // NodeID: 5932723
	phases          B;
	nominal_voltage 7621.0;
}

object node:357 {
	name            node_357; // NodeID: 5933055
	phases          B;
	nominal_voltage 7621.0;
}

object node:358 {
	name            node_358; // NodeID: 5933379
	phases          B;
	nominal_voltage 7621.0;
}

object node:359 {
	name            node_359; // NodeID: 5933706
	phases          B;
	nominal_voltage 7621.0;
}

object node:360 {
	name            node_360; // NodeID: 5892809
	phases          B;
	nominal_voltage 7621.0;
}

object node:361 {
	name            node_361; // NodeID: 4901577
	phases          B;
	nominal_voltage 7621.0;
}

object node:362 {
	name            node_362; // NodeID: 4903142
	phases          B;
	nominal_voltage 7621.0;
}

object node:363 {
	name            node_363; // NodeID: 4904715
	phases          B;
	nominal_voltage 7621.0;
}

object node:364 {
	name            node_364; // NodeID: 4906270
	phases          B;
	nominal_voltage 7621.0;
}

object node:365 {
	name            node_365; // NodeID: 4907839
	phases          B;
	nominal_voltage 7621.0;
}

object node:366 {
	name            node_366; // NodeID: 4909414
	phases          B;
	nominal_voltage 7621.0;
}

object node:367 {
	name            node_367; // NodeID: 4910973
	phases          B;
	nominal_voltage 7621.0;
}

object node:368 {
	name            node_368; // NodeID: 4912529
	phases          B;
	nominal_voltage 7621.0;
}

object node:369 {
	name            node_369; // NodeID: 4914106
	phases          B;
	nominal_voltage 7621.0;
}

object node:370 {
	name            node_370; // NodeID: 5892445
	phases          B;
	nominal_voltage 7621.0;
}

object node:371 {
	name            node_371; // NodeID: 5934035
	phases          B;
	nominal_voltage 7621.0;
}

object node:372 {
	name            node_372; // NodeID: 5934376
	phases          B;
	nominal_voltage 7621.0;
}

object node:373 {
	name            node_373; // NodeID: 5934706
	phases          B;
	nominal_voltage 7621.0;
}

object node:374 {
	name            node_374; // NodeID: 5935026
	phases          B;
	nominal_voltage 7621.0;
}

object node:375 {
	name            node_375; // NodeID: 5935338
	phases          B;
	nominal_voltage 7621.0;
}

object node:376 {
	name            node_376; // NodeID: 5935651
	phases          B;
	nominal_voltage 7621.0;
}

object node:377 {
	name            node_377; // NodeID: 5891713
	phases          B;
	nominal_voltage 7621.0;
}

object node:378 {
	name            node_378; // NodeID: 5935974
	phases          B;
	nominal_voltage 7621.0;
}

object node:379 {
	name            node_379; // NodeID: 5936611
	phases          B;
	nominal_voltage 7621.0;
}

object node:380 {
	name            node_380; // NodeID: 5937567
	phases          B;
	nominal_voltage 7621.0;
}

object node:381 {
	name            node_381; // NodeID: 5939179
	phases          B;
	nominal_voltage 7621.0;
}

object node:382 {
	name            node_382; // NodeID: 8221141
	phases          B;
	nominal_voltage 7621.0;
}

object node:384 {
	name            node_384; // NodeID: 5936291
	phases          B;
	nominal_voltage 7621.0;
}

object node:385 {
	name            node_385; // NodeID: 5936930
	phases          B;
	nominal_voltage 7621.0;
}

object node:386 {
	name            node_386; // NodeID: 5938220
	phases          B;
	nominal_voltage 7621.0;
}

object node:387 {
	name            node_387; // NodeID: 8221136
	phases          B;
	nominal_voltage 7621.0;
}

object node:388 {
	name            node_388; // NodeID: 8237163
	phases          B;
	nominal_voltage 7621.0;
}

object node:389 {
	name            node_389; // NodeID: 5938539
	phases          B;
	nominal_voltage 7621.0;
}

object node:390 {
	name            node_390; // NodeID: 5938862
	phases          B;
	nominal_voltage 7621.0;
}

object node:391 {
	name            node_391; // NodeID: 5892081
	phases          B;
	nominal_voltage 7621.0;
}

object node:392 {
	name            node_392; // NodeID: 4780810
	phases          B;
	nominal_voltage 7621.0;
}

object node:393 {
	name            node_393; // NodeID: 4782595
	phases          B;
	nominal_voltage 7621.0;
}

object node:394 {
	name            node_394; // NodeID: 4784391
	phases          B;
	nominal_voltage 7621.0;
}

object node:395 {
	name            node_395; // NodeID: 4786165
	phases          B;
	nominal_voltage 7621.0;
}

object node:396 {
	name            node_396; // NodeID: 4787934
	phases          B;
	nominal_voltage 7621.0;
}

object node:397 {
	name            node_397; // NodeID: 4791463
	phases          B;
	nominal_voltage 7621.0;
}

object node:398 {
	name            node_398; // NodeID: 4793213
	phases          B;
	nominal_voltage 7621.0;
}

object node:399 {
	name            node_399; // NodeID: 4794973
	phases          B;
	nominal_voltage 7621.0;
}

object node:400 {
	name            node_400; // NodeID: 4796714
	phases          B;
	nominal_voltage 7621.0;
}

object node:401 {
	name            node_401; // NodeID: 4798465
	phases          B;
	nominal_voltage 7621.0;
}

object node:402 {
	name            node_402; // NodeID: 4800222
	phases          B;
	nominal_voltage 7621.0;
}

object node:403 {
	name            node_403; // NodeID: 4801951
	phases          B;
	nominal_voltage 7621.0;
}

object node:404 {
	name            node_404; // NodeID: 4805443
	phases          B;
	nominal_voltage 7621.0;
}

object node:405 {
	name            node_405; // NodeID: 4807178
	phases          B;
	nominal_voltage 7621.0;
}

object node:406 {
	name            node_406; // NodeID: 4803695
	phases          B;
	nominal_voltage 7621.0;
}

object node:407 {
	name            node_407; // NodeID: 4819248
	phases          B;
	nominal_voltage 7621.0;
}

object node:408 {
	name            node_408; // NodeID: 4820990
	phases          B;
	nominal_voltage 7621.0;
}

object node:409 {
	name            node_409; // NodeID: 4822731
	phases          B;
	nominal_voltage 7621.0;
}

object node:410 {
	name            node_410; // NodeID: 4826180
	phases          B;
	nominal_voltage 7621.0;
}

object node:411 {
	name            node_411; // NodeID: 4827886
	phases          B;
	nominal_voltage 7621.0;
}

object node:412 {
	name            node_412; // NodeID: 4824476
	phases          B;
	nominal_voltage 7621.0;
}

object node:413 {
	name            node_413; // NodeID: 4833050
	phases          B;
	nominal_voltage 7621.0;
}

object node:414 {
	name            node_414; // NodeID: 4834759
	phases          B;
	nominal_voltage 7621.0;
}

object node:415 {
	name            node_415; // NodeID: 4836462
	phases          B;
	nominal_voltage 7621.0;
}

object node:416 {
	name            node_416; // NodeID: 4773678
	phases          B;
	nominal_voltage 7621.0;
}

object node:417 {
	name            node_417; // NodeID: 4777237
	phases          B;
	nominal_voltage 7621.0;
}

object node:418 {
	name            node_418; // NodeID: 4779024
	phases          B;
	nominal_voltage 7621.0;
}

object node:419 {
	name            node_419; // NodeID: 4775462
	phases          B;
	nominal_voltage 7621.0;
}

object node:420 {
	name            node_420; // NodeID: 4940267
	phases          B;
	nominal_voltage 7621.0;
}

object node:421 {
	name            node_421; // NodeID: 5337114
	phases          B;
	nominal_voltage 7621.0;
}

object node:422 {
	name            node_422; // NodeID: 5338109
	phases          B;
	nominal_voltage 7621.0;
}

object node:423 {
	name            node_423; // NodeID: 5485817
	phases          B;
	nominal_voltage 7621.0;
}

object node:425 {
	name            node_425; // NodeID: 5334137
	phases          B;
	nominal_voltage 7621.0;
}

object node:426 {
	name            node_426; // NodeID: 5335132
	phases          B;
	nominal_voltage 7621.0;
}

object node:427 {
	name            node_427; // NodeID: 5340076
	phases          B;
	nominal_voltage 7621.0;
}

object node:428 {
	name            node_428; // NodeID: 8217476
	phases          B;
	nominal_voltage 7621.0;
}

object node:429 {
	name            node_429; // NodeID: 5323150
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:430 {
	name            node_430; // NodeID: 5447168
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:431 {
	name            node_431; // NodeID: 6896422
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:432 {
	name            node_432; // NodeID: 5326183
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:433 {
	name            node_433; // NodeID: 5327185
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:434 {
	name            node_434; // NodeID: 5330179
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:435 {
	name            node_435; // NodeID: 5332160
	phases          A;
	nominal_voltage 7621.0;
}

object node:436 {
	name            node_436; // NodeID: 5333132
	phases          A;
	nominal_voltage 7621.0;
}

object node:437 {
	name            node_437; // NodeID: 5335133
	phases          A;
	nominal_voltage 7621.0;
}

object node:438 {
	name            node_438; // NodeID: 5336123
	phases          A;
	nominal_voltage 7621.0;
}

object node:439 {
	name            node_439; // NodeID: 5338110
	phases          A;
	nominal_voltage 7621.0;
}

object node:440 {
	name            node_440; // NodeID: 5342082
	phases          A;
	nominal_voltage 7621.0;
}

object node:441 {
	name            node_441; // NodeID: 5962608
	phases          A;
	nominal_voltage 7621.0;
}

object node:442 {
	name            node_442; // NodeID: 8221304
	phases          A;
	nominal_voltage 7621.0;
}

object node:444 {
	name            node_444; // NodeID: 5317043
	phases          A;
	nominal_voltage 7621.0;
}

object node:445 {
	name            node_445; // NodeID: 8217340
	phases          A;
	nominal_voltage 7621.0;
}

object node:446 {
	name            node_446; // NodeID: 8233790
	phases          A;
	nominal_voltage 7621.0;
}

object node:447 {
	name            node_447; // NodeID: 5316014
	phases          A;
	nominal_voltage 7621.0;
}

object node:448 {
	name            node_448; // NodeID: 8217334
	phases          A;
	nominal_voltage 7621.0;
}

object node:449 {
	name            node_449; // NodeID: 8237310
	phases          A;
	nominal_voltage 7621.0;
}

object node:450 {
	name            node_450; // NodeID: 5962061
	phases          A;
	nominal_voltage 7621.0;
}

object node:451 {
	name            node_451; // NodeID: 5962339
	phases          A;
	nominal_voltage 7621.0;
}

object node:452 {
	name            node_452; // NodeID: 5337115
	phases          A;
	nominal_voltage 7621.0;
}

object node:453 {
	name            node_453; // NodeID: 5340077
	phases          A;
	nominal_voltage 7621.0;
}

object node:454 {
	name            node_454; // NodeID: 5343074
	phases          A;
	nominal_voltage 7621.0;
}

object node:455 {
	name            node_455; // NodeID: 5320097
	phases          A;
	nominal_voltage 7621.0;
}

object node:456 {
	name            node_456; // NodeID: 8217353
	phases          A;
	nominal_voltage 7621.0;
}

object node:457 {
	name            node_457; // NodeID: 8225613
	phases          A;
	nominal_voltage 7621.0;
}

object node:458 {
	name            node_458; // NodeID: 5321111
	phases          A;
	nominal_voltage 7621.0;
}

object node:459 {
	name            node_459; // NodeID: 5190772
	phases          A;
	nominal_voltage 7621.0;
}

object node:461 {
	name            node_461; // NodeID: 5322143
	phases          A;
	nominal_voltage 7621.0;
}

object node:462 {
	name            node_462; // NodeID: 8217361
	phases          A;
	nominal_voltage 7621.0;
}

object node:463 {
	name            node_463; // NodeID: 5331174
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:464 {
	name            node_464; // NodeID: 5193020
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:465 {
	name            node_465; // NodeID: 5194129
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:466 {
	name            node_466; // NodeID: 5196380
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:467 {
	name            node_467; // NodeID: 5197501
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:468 {
	name            node_468; // NodeID: 9012141
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:469 {
	name            node_469; // NodeID: 9012151
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:471 {
	name            node_471; // NodeID: 9012142
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:472 {
	name            node_472; // NodeID: 9012084
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:473 {
	name            node_473; // NodeID: 9012080
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:474 {
	name            node_474; // NodeID: 5254346
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:475 {
	name            node_475; // NodeID: 9012081
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:476 {
	name            node_476; // NodeID: 9012138
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:477 {
	name            node_477; // NodeID: 9012143
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:478 {
	name            node_478; // NodeID: 9012155
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:479 {
	name            node_479; // NodeID: 9012144
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:480 {
	name            node_480; // NodeID: 5257610
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:481 {
	name            node_481; // NodeID: 5258686
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:482 {
	name            node_482; // NodeID: 5276006
	phases          C;
	nominal_voltage 7621.0;
}

object node:483 {
	name            node_483; // NodeID: 5277079
	phases          C;
	nominal_voltage 7621.0;
}

object node:484 {
	name            node_484; // NodeID: 5279246
	phases          C;
	nominal_voltage 7621.0;
}

object node:485 {
	name            node_485; // NodeID: 5280332
	phases          C;
	nominal_voltage 7621.0;
}

object node:486 {
	name            node_486; // NodeID: 5282471
	phases          C;
	nominal_voltage 7621.0;
}

object node:487 {
	name            node_487; // NodeID: 5283536
	phases          C;
	nominal_voltage 7621.0;
}

object node:488 {
	name            node_488; // NodeID: 5284599
	phases          C;
	nominal_voltage 7621.0;
}

object node:489 {
	name            node_489; // NodeID: 5285672
	phases          C;
	nominal_voltage 7621.0;
}

object node:490 {
	name            node_490; // NodeID: 5281404
	phases          C;
	nominal_voltage 7621.0;
}

object node:491 {
	name            node_491; // NodeID: 5142384
	phases          C;
	nominal_voltage 7621.0;
}

object node:492 {
	name            node_492; // NodeID: 5148242
	phases          C;
	nominal_voltage 7621.0;
}

object node:493 {
	name            node_493; // NodeID: 5147062
	phases          C;
	nominal_voltage 7621.0;
}

object node:494 {
	name            node_494; // NodeID: 5286744
	phases          C;
	nominal_voltage 7621.0;
}

object node:495 {
	name            node_495; // NodeID: 5287818
	phases          C;
	nominal_voltage 7621.0;
}

object node:496 {
	name            node_496; // NodeID: 5288861
	phases          C;
	nominal_voltage 7621.0;
}

object node:497 {
	name            node_497; // NodeID: 5289919
	phases          C;
	nominal_voltage 7621.0;
}

object node:498 {
	name            node_498; // NodeID: 5290976
	phases          C;
	nominal_voltage 7621.0;
}

object node:499 {
	name            node_499; // NodeID: 5292040
	phases          C;
	nominal_voltage 7621.0;
}

object node:500 {
	name            node_500; // NodeID: 5259757
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:501 {
	name            node_501; // NodeID: 5452401
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:502 {
	name            node_502; // NodeID: 5260838
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:503 {
	name            node_503; // NodeID: 5261917
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:504 {
	name            node_504; // NodeID: 5262985
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:505 {
	name            node_505; // NodeID: 5264068
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:506 {
	name            node_506; // NodeID: 5265155
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:507 {
	name            node_507; // NodeID: 5343073
	phases          C;
	nominal_voltage 7621.0;
}

object node:508 {
	name            node_508; // NodeID: 13692253
	phases          C;
	nominal_voltage 7621.0;
}

object node:509 {
	name            node_509; // NodeID: 5345071
	phases          C;
	nominal_voltage 7621.0;
}

object node:510 {
	name            node_510; // NodeID: 5349081
	phases          C;
	nominal_voltage 7621.0;
}

object node:512 {
	name            node_512; // NodeID: 13692255
	phases          C;
	nominal_voltage 7621.0;
}

object node:513 {
	name            node_513; // NodeID: 5347074
	phases          C;
	nominal_voltage 7621.0;
}

object node:514 {
	name            node_514; // NodeID: 5351078
	phases          C;
	nominal_voltage 7621.0;
}

object node:515 {
	name            node_515; // NodeID: 8217535
	phases          C;
	nominal_voltage 7621.0;
}

object node:516 {
	name            node_516; // NodeID: 8233974
	phases          C;
	nominal_voltage 7621.0;
}

object node:517 {
	name            node_517; // NodeID: 5352075
	phases          C;
	nominal_voltage 7621.0;
}

object node:518 {
	name            node_518; // NodeID: 8217540
	phases          C;
	nominal_voltage 7621.0;
}

object node:519 {
	name            node_519; // NodeID: 5266243
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:520 {
	name            node_520; // NodeID: 5267346
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:521 {
	name            node_521; // NodeID: 5274923
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:522 {
	name            node_522; // NodeID: 4947800
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:523 {
	name            node_523; // NodeID: 4952302
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:524 {
	name            node_524; // NodeID: 4838154
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:525 {
	name            node_525; // NodeID: 4839841
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:526 {
	name            node_526; // NodeID: 4841524
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:527 {
	name            node_527; // NodeID: 4848267
	phases          C;
	nominal_voltage 7621.0;
}

object node:528 {
	name            node_528; // NodeID: 4861539
	phases          C;
	nominal_voltage 7621.0;
}

object node:529 {
	name            node_529; // NodeID: 4864814
	phases          C;
	nominal_voltage 7621.0;
}

object node:530 {
	name            node_530; // NodeID: 4866448
	phases          C;
	nominal_voltage 7621.0;
}

object node:531 {
	name            node_531; // NodeID: 4869712
	phases          C;
	nominal_voltage 7621.0;
}

object node:532 {
	name            node_532; // NodeID: 4877780
	phases          C;
	nominal_voltage 7621.0;
}

object node:533 {
	name            node_533; // NodeID: 4882557
	phases          C;
	nominal_voltage 7621.0;
}

object node:534 {
	name            node_534; // NodeID: 4879355
	phases          C;
	nominal_voltage 7621.0;
}

object node:535 {
	name            node_535; // NodeID: 4731868
	phases          C;
	nominal_voltage 7621.0;
}

object node:536 {
	name            node_536; // NodeID: 8214406
	phases          C;
	nominal_voltage 7621.0;
}

object node:537 {
	name            node_537; // NodeID: 8231169
	phases          C;
	nominal_voltage 7621.0;
}

object node:538 {
	name            node_538; // NodeID: 4733714
	phases          C;
	nominal_voltage 7621.0;
}

object node:539 {
	name            node_539; // NodeID: 8214414
	phases          C;
	nominal_voltage 7621.0;
}

object node:540 {
	name            node_540; // NodeID: 8231180
	phases          C;
	nominal_voltage 7621.0;
}

object node:541 {
	name            node_541; // NodeID: 4735540
	phases          C;
	nominal_voltage 7621.0;
}

object node:543 {
	name            node_543; // NodeID: 4868076
	phases          C;
	nominal_voltage 7621.0;
}

object node:544 {
	name            node_544; // NodeID: 4871334
	phases          C;
	nominal_voltage 7621.0;
}

object node:545 {
	name            node_545; // NodeID: 4872963
	phases          C;
	nominal_voltage 7621.0;
}

object node:546 {
	name            node_546; // NodeID: 4843218
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:547 {
	name            node_547; // NodeID: 4844902
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:548 {
	name            node_548; // NodeID: 4846581
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:549 {
	name            node_549; // NodeID: 4849943
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:550 {
	name            node_550; // NodeID: 4853255
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:551 {
	name            node_551; // NodeID: 4854906
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:552 {
	name            node_552; // NodeID: 4641606
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:553 {
	name            node_553; // NodeID: 10336925
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:554 {
	name            node_554; // NodeID: 10336936
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:555 {
	name            node_555; // NodeID: 4807177
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:556 {
	name            node_556; // NodeID: 4808895
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:557 {
	name            node_557; // NodeID: 4810608
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:558 {
	name            node_558; // NodeID: 4812342
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:559 {
	name            node_559; // NodeID: 4815786
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:560 {
	name            node_560; // NodeID: 4817523
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:561 {
	name            node_561; // NodeID: 4819247
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:562 {
	name            node_562; // NodeID: 4820989
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:563 {
	name            node_563; // NodeID: 4822730
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:564 {
	name            node_564; // NodeID: 4824475
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:565 {
	name            node_565; // NodeID: 4826179
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:566 {
	name            node_566; // NodeID: 4917213
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:567 {
	name            node_567; // NodeID: 4923412
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:568 {
	name            node_568; // NodeID: 4924958
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:569 {
	name            node_569; // NodeID: 4699934
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:570 {
	name            node_570; // NodeID: 4701832
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:571 {
	name            node_571; // NodeID: 4703721
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:572 {
	name            node_572; // NodeID: 4711288
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:573 {
	name            node_573; // NodeID: 4928080
	phases          A;
	nominal_voltage 7621.0;
}

object node:574 {
	name            node_574; // NodeID: 4929608
	phases          A;
	nominal_voltage 7621.0;
}

object node:575 {
	name            node_575; // NodeID: 4932641
	phases          A;
	nominal_voltage 7621.0;
}

object node:576 {
	name            node_576; // NodeID: 4934176
	phases          A;
	nominal_voltage 7621.0;
}

object node:577 {
	name            node_577; // NodeID: 4935712
	phases          A;
	nominal_voltage 7621.0;
}

object node:578 {
	name            node_578; // NodeID: 4940266
	phases          A;
	nominal_voltage 7621.0;
}

object node:579 {
	name            node_579; // NodeID: 4941773
	phases          A;
	nominal_voltage 7621.0;
}

object node:580 {
	name            node_580; // NodeID: 4726268
	phases          A;
	nominal_voltage 7621.0;
}

object node:581 {
	name            node_581; // NodeID: 8214375
	phases          A;
	nominal_voltage 7621.0;
}

object node:582 {
	name            node_582; // NodeID: 8231145
	phases          A;
	nominal_voltage 7621.0;
}

object node:583 {
	name            node_583; // NodeID: 4728143
	phases          A;
	nominal_voltage 7621.0;
}

object node:584 {
	name            node_584; // NodeID: 8214387
	phases          A;
	nominal_voltage 7621.0;
}

object node:585 {
	name            node_585; // NodeID: 4937227
	phases          A;
	nominal_voltage 7621.0;
}

object node:586 {
	name            node_586; // NodeID: 4952301
	phases          A;
	nominal_voltage 7621.0;
}

object node:587 {
	name            node_587; // NodeID: 4953801
	phases          A;
	nominal_voltage 7621.0;
}

object node:588 {
	name            node_588; // NodeID: 4956782
	phases          A;
	nominal_voltage 7621.0;
}

object node:589 {
	name            node_589; // NodeID: 8215482
	phases          A;
	nominal_voltage 7621.0;
}

object node:590 {
	name            node_590; // NodeID: 4938747
	phases          A;
	nominal_voltage 7621.0;
}

object node:591 {
	name            node_591; // NodeID: 4715047
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:592 {
	name            node_592; // NodeID: 4713178
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:593 {
	name            node_593; // NodeID: 4962715
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:594 {
	name            node_594; // NodeID: 4964204
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:595 {
	name            node_595; // NodeID: 4965688
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:596 {
	name            node_596; // NodeID: 4967148
	phases          C;
	nominal_voltage 7621.0;
}

object node:597 {
	name            node_597; // NodeID: 4968609
	phases          C;
	nominal_voltage 7621.0;
}

object node:598 {
	name            node_598; // NodeID: 4970071
	phases          C;
	nominal_voltage 7621.0;
}

object node:599 {
	name            node_599; // NodeID: 4971542
	phases          C;
	nominal_voltage 7621.0;
}

object node:600 {
	name            node_600; // NodeID: 4974445
	phases          C;
	nominal_voltage 7621.0;
}

object node:601 {
	name            node_601; // NodeID: 4977324
	phases          C;
	nominal_voltage 7621.0;
}

object node:602 {
	name            node_602; // NodeID: 4978756
	phases          C;
	nominal_voltage 7621.0;
}

object node:603 {
	name            node_603; // NodeID: 4980202
	phases          C;
	nominal_voltage 7621.0;
}

object node:604 {
	name            node_604; // NodeID: 4981643
	phases          C;
	nominal_voltage 7621.0;
}

object node:605 {
	name            node_605; // NodeID: 4983084
	phases          C;
	nominal_voltage 7621.0;
}

object node:606 {
	name            node_606; // NodeID: 4984514
	phases          C;
	nominal_voltage 7621.0;
}

object node:607 {
	name            node_607; // NodeID: 4805442
	phases          C;
	nominal_voltage 7621.0;
}

object node:608 {
	name            node_608; // NodeID: 4647564
	phases          C;
	nominal_voltage 7621.0;
}

object node:609 {
	name            node_609; // NodeID: 4649533
	phases          C;
	nominal_voltage 7621.0;
}

object node:610 {
	name            node_610; // NodeID: 4651497
	phases          C;
	nominal_voltage 7621.0;
}

object node:611 {
	name            node_611; // NodeID: 4653455
	phases          C;
	nominal_voltage 7621.0;
}

object node:612 {
	name            node_612; // NodeID: 4655438
	phases          C;
	nominal_voltage 7621.0;
}

object node:613 {
	name            node_613; // NodeID: 4657399
	phases          C;
	nominal_voltage 7621.0;
}

object node:614 {
	name            node_614; // NodeID: 4659352
	phases          C;
	nominal_voltage 7621.0;
}

object node:615 {
	name            node_615; // NodeID: 4661313
	phases          C;
	nominal_voltage 7621.0;
}

object node:616 {
	name            node_616; // NodeID: 4663267
	phases          C;
	nominal_voltage 7621.0;
}

object node:617 {
	name            node_617; // NodeID: 4665212
	phases          C;
	nominal_voltage 7621.0;
}

object node:618 {
	name            node_618; // NodeID: 4975877
	phases          C;
	nominal_voltage 7621.0;
}

object node:619 {
	name            node_619; // NodeID: 4977325
	phases          C;
	nominal_voltage 7621.0;
}

object node:620 {
	name            node_620; // NodeID: 7658923
	phases          C;
	nominal_voltage 7621.0;
}

object node:621 {
	name            node_621; // NodeID: 7658929
	phases          C;
	nominal_voltage 7621.0;
}

object node:622 {
	name            node_622; // NodeID: 7658933
	phases          C;
	nominal_voltage 7621.0;
}

object node:623 {
	name            node_623; // NodeID: 4973002
	phases          C;
	nominal_voltage 7621.0;
}

object node:624 {
	name            node_624; // NodeID: 4993036
	phases          C;
	nominal_voltage 7621.0;
}

object node:625 {
	name            node_625; // NodeID: 4995868
	phases          C;
	nominal_voltage 7621.0;
}

object node:626 {
	name            node_626; // NodeID: 4997258
	phases          C;
	nominal_voltage 7621.0;
}

object node:627 {
	name            node_627; // NodeID: 4998652
	phases          C;
	nominal_voltage 7621.0;
}

object node:628 {
	name            node_628; // NodeID: 5000053
	phases          C;
	nominal_voltage 7621.0;
}

object node:629 {
	name            node_629; // NodeID: 5001462
	phases          C;
	nominal_voltage 7621.0;
}

object node:630 {
	name            node_630; // NodeID: 5002856
	phases          C;
	nominal_voltage 7621.0;
}

object node:631 {
	name            node_631; // NodeID: 5004274
	phases          C;
	nominal_voltage 7621.0;
}

object node:632 {
	name            node_632; // NodeID: 4918766
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:633 {
	name            node_633; // NodeID: 10412324
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:635 {
	name            node_635; // NodeID: 10412319
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:636 {
	name            node_636; // NodeID: 10412306
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:637 {
	name            node_637; // NodeID: 10412314
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:638 {
	name            node_638; // NodeID: 10412874
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:639 {
	name            node_639; // NodeID: 10412877
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:640 {
	name            node_640; // NodeID: 10412883
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:641 {
	name            node_641; // NodeID: 10412887
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:642 {
	name            node_642; // NodeID: 10412892
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:643 {
	name            node_643; // NodeID: 10412897
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:644 {
	name            node_644; // NodeID: 10412903
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:645 {
	name            node_645; // NodeID: 10412910
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:646 {
	name            node_646; // NodeID: 10412915
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:647 {
	name            node_647; // NodeID: 10412919
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:648 {
	name            node_648; // NodeID: 10412923
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:649 {
	name            node_649; // NodeID: 10412928
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:650 {
	name            node_650; // NodeID: 10412937
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:651 {
	name            node_651; // NodeID: 10412945
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:652 {
	name            node_652; // NodeID: 10412984
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:653 {
	name            node_653; // NodeID: 10412950
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:654 {
	name            node_654; // NodeID: 10412957
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:655 {
	name            node_655; // NodeID: 10412960
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:656 {
	name            node_656; // NodeID: 10412963
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:657 {
	name            node_657; // NodeID: 10412966
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:658 {
	name            node_658; // NodeID: 5656527
	phases          C;
	nominal_voltage 7621.0;
}

object node:659 {
	name            node_659; // NodeID: 5657083
	phases          C;
	nominal_voltage 7621.0;
}

object node:660 {
	name            node_660; // NodeID: 5658229
	phases          C;
	nominal_voltage 7621.0;
}

object node:661 {
	name            node_661; // NodeID: 5658795
	phases          C;
	nominal_voltage 7621.0;
}

object node:662 {
	name            node_662; // NodeID: 5659346
	phases          C;
	nominal_voltage 7621.0;
}

object node:663 {
	name            node_663; // NodeID: 5660449
	phases          C;
	nominal_voltage 7621.0;
}

object node:664 {
	name            node_664; // NodeID: 5660994
	phases          C;
	nominal_voltage 7621.0;
}

object node:665 {
	name            node_665; // NodeID: 5661547
	phases          C;
	nominal_voltage 7621.0;
}

object node:666 {
	name            node_666; // NodeID: 5662098
	phases          C;
	nominal_voltage 7621.0;
}

object node:667 {
	name            node_667; // NodeID: 5662657
	phases          C;
	nominal_voltage 7621.0;
}

object node:668 {
	name            node_668; // NodeID: 5685592
	phases          C;
	nominal_voltage 7621.0;
}

object node:669 {
	name            node_669; // NodeID: 5664873
	phases          C;
	nominal_voltage 7621.0;
}

object node:670 {
	name            node_670; // NodeID: 5665414
	phases          C;
	nominal_voltage 7621.0;
}

object node:671 {
	name            node_671; // NodeID: 10412969
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:672 {
	name            node_672; // NodeID: 10412972
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:673 {
	name            node_673; // NodeID: 10412976
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:674 {
	name            node_674; // NodeID: 10412979
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:675 {
	name            node_675; // NodeID: 10412982
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:676 {
	name            node_676; // NodeID: 10412990
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:677 {
	name            node_677; // NodeID: 5653718
	phases          C;
	nominal_voltage 7621.0;
}

object node:678 {
	name            node_678; // NodeID: 5654287
	phases          C;
	nominal_voltage 7621.0;
}

object node:679 {
	name            node_679; // NodeID: 5655411
	phases          C;
	nominal_voltage 7621.0;
}

object node:680 {
	name            node_680; // NodeID: 5631867
	phases          C;
	nominal_voltage 7621.0;
}

object node:681 {
	name            node_681; // NodeID: 5629455
	phases          C;
	nominal_voltage 7621.0;
}

object node:682 {
	name            node_682; // NodeID: 5630667
	phases          C;
	nominal_voltage 7621.0;
}

object node:683 {
	name            node_683; // NodeID: 5631271
	phases          C;
	nominal_voltage 7621.0;
}

object node:684 {
	name            node_684; // NodeID: 5630069
	phases          C;
	nominal_voltage 7621.0;
}

object node:685 {
	name            node_685; // NodeID: 5633077
	phases          C;
	nominal_voltage 7621.0;
}

object node:686 {
	name            node_686; // NodeID: 5633683
	phases          C;
	nominal_voltage 7621.0;
}

object node:687 {
	name            node_687; // NodeID: 5634277
	phases          C;
	nominal_voltage 7621.0;
}

object node:688 {
	name            node_688; // NodeID: 5634881
	phases          C;
	nominal_voltage 7621.0;
}

object node:689 {
	name            node_689; // NodeID: 5635478
	phases          C;
	nominal_voltage 7621.0;
}

object node:690 {
	name            node_690; // NodeID: 5636075
	phases          C;
	nominal_voltage 7621.0;
}

object node:691 {
	name            node_691; // NodeID: 5623987
	phases          C;
	nominal_voltage 7621.0;
}

object node:692 {
	name            node_692; // NodeID: 5624591
	phases          C;
	nominal_voltage 7621.0;
}

object node:693 {
	name            node_693; // NodeID: 10412993
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:695 {
	name            node_695; // NodeID: 5665954
	phases          C;
	nominal_voltage 7621.0;
}

object node:696 {
	name            node_696; // NodeID: 5666495
	phases          C;
	nominal_voltage 7621.0;
}

object node:697 {
	name            node_697; // NodeID: 5667579
	phases          C;
	nominal_voltage 7621.0;
}

object node:698 {
	name            node_698; // NodeID: 5668120
	phases          C;
	nominal_voltage 7621.0;
}

object node:699 {
	name            node_699; // NodeID: 5669222
	phases          C;
	nominal_voltage 7621.0;
}

object node:700 {
	name            node_700; // NodeID: 5710227
	phases          C;
	nominal_voltage 7621.0;
}

object node:701 {
	name            node_701; // NodeID: 5617245
	phases          C;
	nominal_voltage 7621.0;
}

object node:702 {
	name            node_702; // NodeID: 5617864
	phases          C;
	nominal_voltage 7621.0;
}

object node:703 {
	name            node_703; // NodeID: 5618473
	phases          C;
	nominal_voltage 7621.0;
}

object node:704 {
	name            node_704; // NodeID: 5620311
	phases          C;
	nominal_voltage 7621.0;
}

object node:705 {
	name            node_705; // NodeID: 5620916
	phases          C;
	nominal_voltage 7621.0;
}

object node:706 {
	name            node_706; // NodeID: 8207609
	phases          C;
	nominal_voltage 7621.0;
}

object node:707 {
	name            node_707; // NodeID: 5670294
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:708 {
	name            node_708; // NodeID: 5670823
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:709 {
	name            node_709; // NodeID: 5672433
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:710 {
	name            node_710; // NodeID: 5672965
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:711 {
	name            node_711; // NodeID: 5673485
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:712 {
	name            node_712; // NodeID: 5674007
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:713 {
	name            node_713; // NodeID: 5674551
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:714 {
	name            node_714; // NodeID: 5675090
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:715 {
	name            node_715; // NodeID: 5676696
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:716 {
	name            node_716; // NodeID: 5677229
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:717 {
	name            node_717; // NodeID: 5677758
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:718 {
	name            node_718; // NodeID: 5678291
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:719 {
	name            node_719; // NodeID: UID_BBar_5611716
	phases          AC;
	nominal_voltage 7621.0;
}

object node:720 {
	name            node_720; // NodeID: 4880946
	phases          C;
	nominal_voltage 7621.0;
}

object node:721 {
	name            node_721; // NodeID: 4887313
	phases          C;
	nominal_voltage 7621.0;
}

object node:722 {
	name            node_722; // NodeID: 4890490
	phases          C;
	nominal_voltage 7621.0;
}

object node:723 {
	name            node_723; // NodeID: 4906269
	phases          C;
	nominal_voltage 7621.0;
}

object node:724 {
	name            node_724; // NodeID: 4907838
	phases          C;
	nominal_voltage 7621.0;
}

object node:725 {
	name            node_725; // NodeID: 4909413
	phases          C;
	nominal_voltage 7621.0;
}

object node:726 {
	name            node_726; // NodeID: 4872962
	phases          A;
	nominal_voltage 7621.0;
}

object node:727 {
	name            node_727; // NodeID: 4882556
	phases          A;
	nominal_voltage 7621.0;
}

object node:728 {
	name            node_728; // NodeID: 4885727
	phases          A;
	nominal_voltage 7621.0;
}

object node:729 {
	name            node_729; // NodeID: 4892073
	phases          A;
	nominal_voltage 7621.0;
}

object node:730 {
	name            node_730; // NodeID: 4893648
	phases          A;
	nominal_voltage 7621.0;
}

object node:731 {
	name            node_731; // NodeID: 10412326
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:732 {
	name            node_732; // NodeID: 4915660
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:733 {
	name            node_733; // NodeID: 4851599
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:734 {
	name            node_734; // NodeID: 4853254
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:735 {
	name            node_735; // NodeID: 9421118
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:736 {
	name            node_736; // NodeID: 4854905
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:737 {
	name            node_737; // NodeID: 4856558
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:738 {
	name            node_738; // NodeID: 4858210
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:739 {
	name            node_739; // NodeID: 5037105
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:740 {
	name            node_740; // NodeID: 4859886
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:741 {
	name            node_741; // NodeID: 4861538
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:742 {
	name            node_742; // NodeID: 4863182
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:743 {
	name            node_743; // NodeID: 4864813
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:744 {
	name            node_744; // NodeID: 4750182
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:745 {
	name            node_745; // NodeID: 5459280
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:746 {
	name            node_746; // NodeID: 5239291
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:747 {
	name            node_747; // NodeID: 5241443
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:748 {
	name            node_748; // NodeID: 5509272
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:749 {
	name            node_749; // NodeID: 5507695
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:750 {
	name            node_750; // NodeID: 5243605
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:751 {
	name            node_751; // NodeID: 5244687
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:752 {
	name            node_752; // NodeID: 5245765
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:753 {
	name            node_753; // NodeID: 5246855
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:754 {
	name            node_754; // NodeID: 5445444
	phases          A;
	nominal_voltage 7621.0;
}

object node:755 {
	name            node_755; // NodeID: 5356932
	phases          A;
	nominal_voltage 7621.0;
}

object node:756 {
	name            node_756; // NodeID: 5358876
	phases          A;
	nominal_voltage 7621.0;
}

object node:757 {
	name            node_757; // NodeID: 5359864
	phases          A;
	nominal_voltage 7621.0;
}

object node:758 {
	name            node_758; // NodeID: 5413855
	phases          A;
	nominal_voltage 7621.0;
}

object node:759 {
	name            node_759; // NodeID: 5360832
	phases          A;
	nominal_voltage 7621.0;
}

object node:760 {
	name            node_760; // NodeID: 5252195
	phases          A;
	nominal_voltage 7621.0;
}

object node:761 {
	name            node_761; // NodeID: 5251123
	phases          A;
	nominal_voltage 7621.0;
}

object node:762 {
	name            node_762; // NodeID: 5250067
	phases          A;
	nominal_voltage 7621.0;
}

object node:763 {
	name            node_763; // NodeID: 5247931
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:764 {
	name            node_764; // NodeID: 5248993
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:765 {
	name            node_765; // NodeID: 5152919
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:766 {
	name            node_766; // NodeID: 5167958
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:767 {
	name            node_767; // NodeID: 5480988
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:768 {
	name            node_768; // NodeID: 5483393
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:769 {
	name            node_769; // NodeID: 5484197
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:770 {
	name            node_770; // NodeID: 5485816
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:772 {
	name            node_772; // NodeID: 5481801
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:774 {
	name            node_774; // NodeID: 12754749
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:775 {
	name            node_775; // NodeID: 12754748
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:776 {
	name            node_776; // NodeID: 5366632
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:777 {
	name            node_777; // NodeID: 12754747
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:778 {
	name            node_778; // NodeID: 11506033
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:779 {
	name            node_779; // NodeID: 11506034
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:780 {
	name            node_780; // NodeID: 11506036
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:781 {
	name            node_781; // NodeID: 11506037
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:782 {
	name            node_782; // NodeID: 5944803
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:783 {
	name            node_783; // NodeID: 11506039
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:784 {
	name            node_784; // NodeID: 11506040
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:785 {
	name            node_785; // NodeID: 11506041
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:786 {
	name            node_786; // NodeID: 11506045
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:787 {
	name            node_787; // NodeID: 11506046
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:788 {
	name            node_788; // NodeID: 11506047
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:789 {
	name            node_789; // NodeID: 5948987
	phases          AB;
	nominal_voltage 7621.0;
}

object node:790 {
	name            node_790; // NodeID: 5960387
	phases          AB;
	nominal_voltage 7621.0;
}

object node:791 {
	name            node_791; // NodeID: 5960968
	phases          AB;
	nominal_voltage 7621.0;
}

object node:792 {
	name            node_792; // NodeID: 5962338
	phases          A;
	nominal_voltage 7621.0;
}

object node:793 {
	name            node_793; // NodeID: 5962607
	phases          A;
	nominal_voltage 7621.0;
}

object node:794 {
	name            node_794; // NodeID: 5963152
	phases          A;
	nominal_voltage 7621.0;
}

object node:795 {
	name            node_795; // NodeID: 5963427
	phases          A;
	nominal_voltage 7621.0;
}

object node:796 {
	name            node_796; // NodeID: 5963696
	phases          A;
	nominal_voltage 7621.0;
}

object node:797 {
	name            node_797; // NodeID: 5963964
	phases          A;
	nominal_voltage 7621.0;
}

object node:798 {
	name            node_798; // NodeID: 5918211
	phases          A;
	nominal_voltage 7621.0;
}

object node:799 {
	name            node_799; // NodeID: 5693887
	phases          A;
	nominal_voltage 7621.0;
}

object node:800 {
	name            node_800; // NodeID: 5961244
	phases          AB;
	nominal_voltage 7621.0;
}

object node:801 {
	name            node_801; // NodeID: 5961515
	phases          AB;
	nominal_voltage 7621.0;
}

object node:802 {
	name            node_802; // NodeID: 5962060
	phases          B;
	nominal_voltage 7621.0;
}

object node:803 {
	name            node_803; // NodeID: 5964500
	phases          B;
	nominal_voltage 7621.0;
}

object node:804 {
	name            node_804; // NodeID: 5965032
	phases          B;
	nominal_voltage 7621.0;
}

object node:805 {
	name            node_805; // NodeID: 5692327
	phases          B;
	nominal_voltage 7621.0;
}

object node:806 {
	name            node_806; // NodeID: 5692844
	phases          B;
	nominal_voltage 7621.0;
}

object node:807 {
	name            node_807; // NodeID: 5961790
	phases          AB;
	nominal_voltage 7621.0;
}

object node:808 {
	name            node_808; // NodeID: 5965305
	phases          AB;
	nominal_voltage 7621.0;
}

object node:809 {
	name            node_809; // NodeID: 5687149
	phases          A;
	nominal_voltage 7621.0;
}

object node:810 {
	name            node_810; // NodeID: 5688186
	phases          A;
	nominal_voltage 7621.0;
}

object node:811 {
	name            node_811; // NodeID: 5689214
	phases          A;
	nominal_voltage 7621.0;
}

object node:812 {
	name            node_812; // NodeID: 5689741
	phases          A;
	nominal_voltage 7621.0;
}

object node:813 {
	name            node_813; // NodeID: 5690781
	phases          A;
	nominal_voltage 7621.0;
}

object node:814 {
	name            node_814; // NodeID: 5691301
	phases          A;
	nominal_voltage 7621.0;
}

object node:815 {
	name            node_815; // NodeID: 5686120
	phases          AB;
	nominal_voltage 7621.0;
}

object node:816 {
	name            node_816; // NodeID: 4801950
	phases          AB;
	nominal_voltage 7621.0;
}

object node:817 {
	name            node_817; // NodeID: 4770106
	phases          A;
	nominal_voltage 7621.0;
}

object node:818 {
	name            node_818; // NodeID: 5678827
	phases          A;
	nominal_voltage 7621.0;
}

object node:819 {
	name            node_819; // NodeID: 5679348
	phases          A;
	nominal_voltage 7621.0;
}

object node:820 {
	name            node_820; // NodeID: 4771888
	phases          B;
	nominal_voltage 7621.0;
}

object node:821 {
	name            node_821; // NodeID: 5018099
	phases          B;
	nominal_voltage 7621.0;
}

object node:822 {
	name            node_822; // NodeID: 5020856
	phases          B;
	nominal_voltage 7621.0;
}

object node:823 {
	name            node_823; // NodeID: 5022206
	phases          B;
	nominal_voltage 7621.0;
}

object node:824 {
	name            node_824; // NodeID: 5024926
	phases          B;
	nominal_voltage 7621.0;
}

object node:825 {
	name            node_825; // NodeID: 4768313
	phases          B;
	nominal_voltage 7621.0;
}

object node:826 {
	name            node_826; // NodeID: 5680390
	phases          B;
	nominal_voltage 7621.0;
}

object node:827 {
	name            node_827; // NodeID: 5681434
	phases          B;
	nominal_voltage 7621.0;
}

object node:828 {
	name            node_828; // NodeID: 5683503
	phases          B;
	nominal_voltage 7621.0;
}

object node:829 {
	name            node_829; // NodeID: 5684025
	phases          B;
	nominal_voltage 7621.0;
}

object node:830 {
	name            node_830; // NodeID: 5682471
	phases          B;
	nominal_voltage 7621.0;
}

object node:831 {
	name            node_831; // NodeID: 5019479
	phases          B;
	nominal_voltage 7621.0;
}

object node:832 {
	name            node_832; // NodeID: 11506048
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:833 {
	name            node_833; // NodeID: 11506049
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:834 {
	name            node_834; // NodeID: 11506051
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:835 {
	name            node_835; // NodeID: 11506053
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:836 {
	name            node_836; // NodeID: 11506057
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:837 {
	name            node_837; // NodeID: 11506058
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:838 {
	name            node_838; // NodeID: 11506061
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:839 {
	name            node_839; // NodeID: 11506062
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:840 {
	name            node_840; // NodeID: 11506064
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:841 {
	name            node_841; // NodeID: 11506068
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:842 {
	name            node_842; // NodeID: 11506069
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:843 {
	name            node_843; // NodeID: 11506088
	phases          B;
	nominal_voltage 7621.0;
}

object node:844 {
	name            node_844; // NodeID: 11506071
	phases          B;
	nominal_voltage 7621.0;
}

object node:845 {
	name            node_845; // NodeID: 11506075
	phases          B;
	nominal_voltage 7621.0;
}

object node:846 {
	name            node_846; // NodeID: 11506079
	phases          B;
	nominal_voltage 7621.0;
}

object node:847 {
	name            node_847; // NodeID: 1071818
	phases          B;
	nominal_voltage 7621.0;
}

object node:848 {
	name            node_848; // NodeID: 15131949
	phases          B;
	nominal_voltage 7621.0;
}

object node:849 {
	name            node_849; // NodeID: 1080895
	phases          B;
	nominal_voltage 7621.0;
}

object node:850 {
	name            node_850; // NodeID: 5895679
	phases          B;
	nominal_voltage 7621.0;
}

object node:851 {
	name            node_851; // NodeID: 5896404
	phases          B;
	nominal_voltage 7621.0;
}

object node:852 {
	name            node_852; // NodeID: 5887030
	phases          B;
	nominal_voltage 7621.0;
}

object node:853 {
	name            node_853; // NodeID: 5888116
	phases          B;
	nominal_voltage 7621.0;
}

object node:854 {
	name            node_854; // NodeID: 5888845
	phases          B;
	nominal_voltage 7621.0;
}

object node:855 {
	name            node_855; // NodeID: 5889208
	phases          B;
	nominal_voltage 7621.0;
}

object node:856 {
	name            node_856; // NodeID: 5880684
	phases          B;
	nominal_voltage 7621.0;
}

object node:857 {
	name            node_857; // NodeID: 5881430
	phases          B;
	nominal_voltage 7621.0;
}

object node:858 {
	name            node_858; // NodeID: 8220609
	phases          B;
	nominal_voltage 7621.0;
}

object node:859 {
	name            node_859; // NodeID: 8236707
	phases          B;
	nominal_voltage 7621.0;
}

object node:860 {
	name            node_860; // NodeID: 5882558
	phases          B;
	nominal_voltage 7621.0;
}

object node:861 {
	name            node_861; // NodeID: 8220624
	phases          B;
	nominal_voltage 7621.0;
}

object node:862 {
	name            node_862; // NodeID: 8236864
	phases          B;
	nominal_voltage 7621.0;
}

object node:863 {
	name            node_863; // NodeID: 5897878
	phases          B;
	nominal_voltage 7621.0;
}

object node:865 {
	name            node_865; // NodeID: 5888480
	phases          B;
	nominal_voltage 7621.0;
}

object node:866 {
	name            node_866; // NodeID: 5890290
	phases          B;
	nominal_voltage 7621.0;
}

object node:867 {
	name            node_867; // NodeID: 5881054
	phases          B;
	nominal_voltage 7621.0;
}

object node:868 {
	name            node_868; // NodeID: 5898249
	phases          B;
	nominal_voltage 7621.0;
}

object node:869 {
	name            node_869; // NodeID: 8220797
	phases          B;
	nominal_voltage 7621.0;
}

object node:870 {
	name            node_870; // NodeID: 8225767
	phases          B;
	nominal_voltage 7621.0;
}

object node:871 {
	name            node_871; // NodeID: 5899358
	phases          B;
	nominal_voltage 7621.0;
}

object node:872 {
	name            node_872; // NodeID: 8207786
	phases          B;
	nominal_voltage 7621.0;
}

object node:873 {
	name            node_873; // NodeID: 5887385
	phases          B;
	nominal_voltage 7621.0;
}

object node:874 {
	name            node_874; // NodeID: 1062688
	phases          B;
	nominal_voltage 7621.0;
}

object node:875 {
	name            node_875; // NodeID: 1089943
	phases          B;
	nominal_voltage 7621.0;
}

object node:876 {
	name            node_876; // NodeID: 1098964
	phases          B;
	nominal_voltage 7621.0;
}

object node:877 {
	name            node_877; // NodeID: 1107970
	phases          B;
	nominal_voltage 7621.0;
}

object node:878 {
	name            node_878; // NodeID: 1125891
	phases          B;
	nominal_voltage 7621.0;
}

object node:879 {
	name            node_879; // NodeID: 1143724
	phases          B;
	nominal_voltage 7621.0;
}

object node:880 {
	name            node_880; // NodeID: 1152582
	phases          B;
	nominal_voltage 7621.0;
}

object node:881 {
	name            node_881; // NodeID: 5894243
	phases          B;
	nominal_voltage 7621.0;
}

object node:882 {
	name            node_882; // NodeID: 10413008
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:883 {
	name            node_883; // NodeID: 10413005
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:884 {
	name            node_884; // NodeID: 5953035
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:885 {
	name            node_885; // NodeID: 6543311
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:886 {
	name            node_886; // NodeID: 6543325
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:887 {
	name            node_887; // NodeID: 6543329
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:888 {
	name            node_888; // NodeID: 5955878
	phases          C;
	nominal_voltage 7621.0;
}

object node:889 {
	name            node_889; // NodeID: 5956155
	phases          C;
	nominal_voltage 7621.0;
}

object node:890 {
	name            node_890; // NodeID: 5956707
	phases          C;
	nominal_voltage 7621.0;
}

object node:891 {
	name            node_891; // NodeID: 5956994
	phases          C;
	nominal_voltage 7621.0;
}

object node:892 {
	name            node_892; // NodeID: 5957279
	phases          C;
	nominal_voltage 7621.0;
}

object node:893 {
	name            node_893; // NodeID: 5957560
	phases          C;
	nominal_voltage 7621.0;
}

object node:894 {
	name            node_894; // NodeID: 5957844
	phases          C;
	nominal_voltage 7621.0;
}

object node:895 {
	name            node_895; // NodeID: 5958130
	phases          C;
	nominal_voltage 7621.0;
}

object node:896 {
	name            node_896; // NodeID: 5958418
	phases          C;
	nominal_voltage 7621.0;
}

object node:897 {
	name            node_897; // NodeID: 5958699
	phases          C;
	nominal_voltage 7621.0;
}

object node:898 {
	name            node_898; // NodeID: 5959261
	phases          C;
	nominal_voltage 7621.0;
}

object node:899 {
	name            node_899; // NodeID: 5982984
	phases          C;
	nominal_voltage 7621.0;
}

object node:900 {
	name            node_900; // NodeID: 5983510
	phases          C;
	nominal_voltage 7621.0;
}

object node:901 {
	name            node_901; // NodeID: 8207861
	phases          C;
	nominal_voltage 7621.0;
}

object node:902 {
	name            node_902; // NodeID: 8225810
	phases          C;
	nominal_voltage 7621.0;
}

object node:903 {
	name            node_903; // NodeID: 5985826
	phases          C;
	nominal_voltage 7621.0;
}

object node:904 {
	name            node_904; // NodeID: 8207863
	phases          C;
	nominal_voltage 7621.0;
}

object node:905 {
	name            node_905; // NodeID: 7281930
	phases          C;
	nominal_voltage 7621.0;
}

object node:906 {
	name            node_906; // NodeID: 7281922
	phases          C;
	nominal_voltage 7621.0;
}

object node:907 {
	name            node_907; // NodeID: 5958988
	phases          C;
	nominal_voltage 7621.0;
}

object node:908 {
	name            node_908; // NodeID: 5946018
	phases          A;
	nominal_voltage 7621.0;
}

object node:909 {
	name            node_909; // NodeID: 5967719
	phases          A;
	nominal_voltage 7621.0;
}

object node:910 {
	name            node_910; // NodeID: 5968253
	phases          A;
	nominal_voltage 7621.0;
}

object node:911 {
	name            node_911; // NodeID: 8804848
	phases          A;
	nominal_voltage 7621.0;
}

object node:912 {
	name            node_912; // NodeID: 5970423
	phases          A;
	nominal_voltage 7621.0;
}

object node:913 {
	name            node_913; // NodeID: 5971238
	phases          A;
	nominal_voltage 7621.0;
}

object node:914 {
	name            node_914; // NodeID: 8221376
	phases          A;
	nominal_voltage 7621.0;
}

object node:915 {
	name            node_915; // NodeID: 8237395
	phases          A;
	nominal_voltage 7621.0;
}

object node:916 {
	name            node_916; // NodeID: 5972560
	phases          A;
	nominal_voltage 7621.0;
}

object node:917 {
	name            node_917; // NodeID: 8221393
	phases          A;
	nominal_voltage 7621.0;
}

object node:918 {
	name            node_918; // NodeID: 8237398
	phases          A;
	nominal_voltage 7621.0;
}

object node:919 {
	name            node_919; // NodeID: 5972840
	phases          A;
	nominal_voltage 7621.0;
}

object node:920 {
	name            node_920; // NodeID: 8221397
	phases          A;
	nominal_voltage 7621.0;
}

object node:921 {
	name            node_921; // NodeID: 8237405
	phases          A;
	nominal_voltage 7621.0;
}

object node:922 {
	name            node_922; // NodeID: 5973113
	phases          A;
	nominal_voltage 7621.0;
}

object node:923 {
	name            node_923; // NodeID: 5972287
	phases          A;
	nominal_voltage 7621.0;
}

object node:925 {
	name            node_925; // NodeID: 5969329
	phases          A;
	nominal_voltage 7621.0;
}

object node:926 {
	name            node_926; // NodeID: 5969872
	phases          A;
	nominal_voltage 7621.0;
}

object node:927 {
	name            node_927; // NodeID: 5970974
	phases          A;
	nominal_voltage 7621.0;
}

object node:928 {
	name            node_928; // NodeID: 8221373
	phases          A;
	nominal_voltage 7621.0;
}

object node:929 {
	name            node_929; // NodeID: 8237388
	phases          A;
	nominal_voltage 7621.0;
}

object node:930 {
	name            node_930; // NodeID: 5971757
	phases          A;
	nominal_voltage 7621.0;
}

object node:931 {
	name            node_931; // NodeID: 8221384
	phases          A;
	nominal_voltage 7621.0;
}

object node:932 {
	name            node_932; // NodeID: 8237391
	phases          A;
	nominal_voltage 7621.0;
}

object node:933 {
	name            node_933; // NodeID: 5972024
	phases          A;
	nominal_voltage 7621.0;
}

object node:934 {
	name            node_934; // NodeID: 8221386
	phases          A;
	nominal_voltage 7621.0;
}

object node:935 {
	name            node_935; // NodeID: 5169124
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:936 {
	name            node_936; // NodeID: 5500749
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:937 {
	name            node_937; // NodeID: 5501522
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:938 {
	name            node_938; // NodeID: 5502293
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:939 {
	name            node_939; // NodeID: 5504614
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:940 {
	name            node_940; // NodeID: 5147061
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:941 {
	name            node_941; // NodeID: 5127057
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:942 {
	name            node_942; // NodeID: 5503826
	phases          A;
	nominal_voltage 7621.0;
}

object node:943 {
	name            node_943; // NodeID: 5201922
	phases          C;
	nominal_voltage 7621.0;
}

object node:944 {
	name            node_944; // NodeID: 5199711
	phases          C;
	nominal_voltage 7621.0;
}

object node:945 {
	name            node_945; // NodeID: 5196379
	phases          C;
	nominal_voltage 7621.0;
}

object node:946 {
	name            node_946; // NodeID: 5195254
	phases          C;
	nominal_voltage 7621.0;
}

object node:947 {
	name            node_947; // NodeID: 5193019
	phases          C;
	nominal_voltage 7621.0;
}

object node:948 {
	name            node_948; // NodeID: 5191899
	phases          C;
	nominal_voltage 7621.0;
}

object node:949 {
	name            node_949; // NodeID: 5181733
	phases          C;
	nominal_voltage 7621.0;
}

object node:950 {
	name            node_950; // NodeID: 5207529
	phases          C;
	nominal_voltage 7621.0;
}

object node:951 {
	name            node_951; // NodeID: 5208656
	phases          C;
	nominal_voltage 7621.0;
}

object node:952 {
	name            node_952; // NodeID: 5209779
	phases          C;
	nominal_voltage 7621.0;
}

object node:953 {
	name            node_953; // NodeID: 5210898
	phases          C;
	nominal_voltage 7621.0;
}

object node:954 {
	name            node_954; // NodeID: 5212012
	phases          C;
	nominal_voltage 7621.0;
}

object node:955 {
	name            node_955; // NodeID: 5454993
	phases          C;
	nominal_voltage 7621.0;
}

object node:956 {
	name            node_956; // NodeID: 5452400
	phases          C;
	nominal_voltage 7621.0;
}

object node:957 {
	name            node_957; // NodeID: 1160521
	phases          C;
	nominal_voltage 7621.0;
}

object node:958 {
	name            node_958; // NodeID: 8208834
	phases          C;
	nominal_voltage 7621.0;
}

object node:959 {
	name            node_959; // NodeID: 8226231
	phases          C;
	nominal_voltage 7621.0;
}

object node:960 {
	name            node_960; // NodeID: 713741
	phases          C;
	nominal_voltage 7621.0;
}

object node:961 {
	name            node_961; // NodeID: 8208655
	phases          C;
	nominal_voltage 7621.0;
}

object node:963 {
	name            node_963; // NodeID: 5454124
	phases          C;
	nominal_voltage 7621.0;
}

object node:964 {
	name            node_964; // NodeID: 5450663
	phases          C;
	nominal_voltage 7621.0;
}

object node:965 {
	name            node_965; // NodeID: 784908
	phases          C;
	nominal_voltage 7621.0;
}

object node:966 {
	name            node_966; // NodeID: 8208676
	phases          C;
	nominal_voltage 7621.0;
}

object node:967 {
	name            node_967; // NodeID: 8226263
	phases          C;
	nominal_voltage 7621.0;
}

object node:968 {
	name            node_968; // NodeID: 844499
	phases          C;
	nominal_voltage 7621.0;
}

object node:969 {
	name            node_969; // NodeID: 764757
	phases          C;
	nominal_voltage 7621.0;
}

object node:970 {
	name            node_970; // NodeID: 5182874
	phases          C;
	nominal_voltage 7621.0;
}

object node:971 {
	name            node_971; // NodeID: 5230668
	phases          C;
	nominal_voltage 7621.0;
}

object node:972 {
	name            node_972; // NodeID: 5231741
	phases          C;
	nominal_voltage 7621.0;
}

object node:973 {
	name            node_973; // NodeID: 5233879
	phases          C;
	nominal_voltage 7621.0;
}

object node:974 {
	name            node_974; // NodeID: 4751997
	phases          C;
	nominal_voltage 7621.0;
}

object node:975 {
	name            node_975; // NodeID: 4762894
	phases          C;
	nominal_voltage 7621.0;
}

object node:976 {
	name            node_976; // NodeID: 4759305
	phases          C;
	nominal_voltage 7621.0;
}

object node:977 {
	name            node_977; // NodeID: 4753834
	phases          C;
	nominal_voltage 7621.0;
}

object node:978 {
	name            node_978; // NodeID: 5397717
	phases          C;
	nominal_voltage 7621.0;
}

object node:979 {
	name            node_979; // NodeID: 5439318
	phases          C;
	nominal_voltage 7621.0;
}

object node:980 {
	name            node_980; // NodeID: 5227443
	phases          A;
	nominal_voltage 7621.0;
}

object node:981 {
	name            node_981; // NodeID: 5225251
	phases          A;
	nominal_voltage 7621.0;
}

object node:982 {
	name            node_982; // NodeID: 5224159
	phases          A;
	nominal_voltage 7621.0;
}

object node:983 {
	name            node_983; // NodeID: 5223056
	phases          A;
	nominal_voltage 7621.0;
}

object node:984 {
	name            node_984; // NodeID: 5221969
	phases          A;
	nominal_voltage 7621.0;
}

object node:985 {
	name            node_985; // NodeID: 5220865
	phases          A;
	nominal_voltage 7621.0;
}

object node:986 {
	name            node_986; // NodeID: 4814068
	phases          A;
	nominal_voltage 7621.0;
}

object node:987 {
	name            node_987; // NodeID: 4829602
	phases          A;
	nominal_voltage 7621.0;
}

object node:988 {
	name            node_988; // NodeID: 4833049
	phases          A;
	nominal_voltage 7621.0;
}

object node:989 {
	name            node_989; // NodeID: 4834758
	phases          A;
	nominal_voltage 7621.0;
}

object node:990 {
	name            node_990; // NodeID: 4836461
	phases          A;
	nominal_voltage 7621.0;
}

object node:991 {
	name            node_991; // NodeID: 5271692
	phases          B;
	nominal_voltage 7621.0;
}

object node:992 {
	name            node_992; // NodeID: 5272769
	phases          B;
	nominal_voltage 7621.0;
}

object node:993 {
	name            node_993; // NodeID: 4958273
	phases          B;
	nominal_voltage 7621.0;
}

object node:994 {
	name            node_994; // NodeID: 4739198
	phases          B;
	nominal_voltage 7621.0;
}

object node:995 {
	name            node_995; // NodeID: 4741036
	phases          B;
	nominal_voltage 7621.0;
}

object node:996 {
	name            node_996; // NodeID: 4742856
	phases          B;
	nominal_voltage 7621.0;
}

object node:997 {
	name            node_997; // NodeID: 4744675
	phases          B;
	nominal_voltage 7621.0;
}

object node:998 {
	name            node_998; // NodeID: 4746509
	phases          B;
	nominal_voltage 7621.0;
}

object node:999 {
	name            node_999; // NodeID: 4748352
	phases          B;
	nominal_voltage 7621.0;
}

object node:1000 {
	name            node_1000; // NodeID: 4750183
	phases          B;
	nominal_voltage 7621.0;
}

object node:1001 {
	name            node_1001; // NodeID: 4751998
	phases          B;
	nominal_voltage 7621.0;
}

object node:1002 {
	name            node_1002; // NodeID: 4753835
	phases          B;
	nominal_voltage 7621.0;
}

object node:1003 {
	name            node_1003; // NodeID: 4755664
	phases          B;
	nominal_voltage 7621.0;
}

object node:1004 {
	name            node_1004; // NodeID: 4757495
	phases          B;
	nominal_voltage 7621.0;
}

object node:1005 {
	name            node_1005; // NodeID: 4759306
	phases          B;
	nominal_voltage 7621.0;
}

object node:1006 {
	name            node_1006; // NodeID: 4761089
	phases          B;
	nominal_voltage 7621.0;
}

object node:1007 {
	name            node_1007; // NodeID: 4762895
	phases          B;
	nominal_voltage 7621.0;
}

object node:1008 {
	name            node_1008; // NodeID: 4728144
	phases          B;
	nominal_voltage 7621.0;
}

object node:1009 {
	name            node_1009; // NodeID: 4730012
	phases          B;
	nominal_voltage 7621.0;
}

object node:1010 {
	name            node_1010; // NodeID: 4731869
	phases          B;
	nominal_voltage 7621.0;
}

object node:1011 {
	name            node_1011; // NodeID: 4733715
	phases          B;
	nominal_voltage 7621.0;
}

object node:1012 {
	name            node_1012; // NodeID: 4735541
	phases          B;
	nominal_voltage 7621.0;
}

object node:1013 {
	name            node_1013; // NodeID: 4803694
	phases          B;
	nominal_voltage 7621.0;
}

object node:1014 {
	name            node_1014; // NodeID: 4726269
	phases          B;
	nominal_voltage 7621.0;
}

object node:1015 {
	name            node_1015; // NodeID: 4722541
	phases          B;
	nominal_voltage 7621.0;
}

object node:1016 {
	name            node_1016; // NodeID: 4718794
	phases          B;
	nominal_voltage 7621.0;
}

object node:1017 {
	name            node_1017; // NodeID: 4716922
	phases          B;
	nominal_voltage 7621.0;
}

object node:1018 {
	name            node_1018; // NodeID: 4715048
	phases          B;
	nominal_voltage 7621.0;
}

object node:1019 {
	name            node_1019; // NodeID: 4713179
	phases          B;
	nominal_voltage 7621.0;
}

object node:1020 {
	name            node_1020; // NodeID: 4690400
	phases          B;
	nominal_voltage 7621.0;
}

object node:1021 {
	name            node_1021; // NodeID: 4692306
	phases          B;
	nominal_voltage 7621.0;
}

object node:1022 {
	name            node_1022; // NodeID: 4694225
	phases          B;
	nominal_voltage 7621.0;
}

object node:1023 {
	name            node_1023; // NodeID: 4696134
	phases          B;
	nominal_voltage 7621.0;
}

object node:1024 {
	name            node_1024; // NodeID: 4698029
	phases          B;
	nominal_voltage 7621.0;
}

object node:1025 {
	name            node_1025; // NodeID: 4699935
	phases          B;
	nominal_voltage 7621.0;
}

object node:1026 {
	name            node_1026; // NodeID: 4701833
	phases          B;
	nominal_voltage 7621.0;
}

object node:1027 {
	name            node_1027; // NodeID: 4688485
	phases          B;
	nominal_voltage 7621.0;
}

object node:1028 {
	name            node_1028; // NodeID: 4686553
	phases          B;
	nominal_voltage 7621.0;
}

object node:1029 {
	name            node_1029; // NodeID: 4684622
	phases          B;
	nominal_voltage 7621.0;
}

object node:1030 {
	name            node_1030; // NodeID: 4965689
	phases          B;
	nominal_voltage 7621.0;
}

object node:1031 {
	name            node_1031; // NodeID: 5198613
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1032 {
	name            node_1032; // NodeID: 5205284
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1033 {
	name            node_1033; // NodeID: 5206411
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1034 {
	name            node_1034; // NodeID: 5207530
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1035 {
	name            node_1035; // NodeID: 5208657
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1036 {
	name            node_1036; // NodeID: 5209780
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1037 {
	name            node_1037; // NodeID: 5210899
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1038 {
	name            node_1038; // NodeID: 5114969
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1039 {
	name            node_1039; // NodeID: 5113754
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1040 {
	name            node_1040; // NodeID: 5241444
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1041 {
	name            node_1041; // NodeID: 5242524
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1042 {
	name            node_1042; // NodeID: 5244688
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1043 {
	name            node_1043; // NodeID: 5247932
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1044 {
	name            node_1044; // NodeID: 5248994
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1045 {
	name            node_1045; // NodeID: 5251124
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1047 {
	name            node_1047; // NodeID: 5250068
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1048 {
	name            node_1048; // NodeID: 5359866
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1050 {
	name            node_1050; // NodeID: 15421496
	phases          A;
	nominal_voltage 7621.0;
}

object node:1051 {
	name            node_1051; // NodeID: 5351079
	phases          A;
	nominal_voltage 7621.0;
}

object node:1052 {
	name            node_1052; // NodeID: 5353070
	phases          A;
	nominal_voltage 7621.0;
}

object node:1053 {
	name            node_1053; // NodeID: 5356934
	phases          A;
	nominal_voltage 7621.0;
}

object node:1054 {
	name            node_1054; // NodeID: 8217563
	phases          A;
	nominal_voltage 7621.0;
}

object node:1055 {
	name            node_1055; // NodeID: 8233228
	phases          A;
	nominal_voltage 7621.0;
}

object node:1056 {
	name            node_1056; // NodeID: 5191900
	phases          A;
	nominal_voltage 7621.0;
}

object node:1057 {
	name            node_1057; // NodeID: 8216725
	phases          A;
	nominal_voltage 7621.0;
}

object node:1058 {
	name            node_1058; // NodeID: 8232039
	phases          A;
	nominal_voltage 7621.0;
}

object node:1059 {
	name            node_1059; // NodeID: 4931123
	phases          A;
	nominal_voltage 7621.0;
}

object node:1060 {
	name            node_1060; // NodeID: 5352076
	phases          A;
	nominal_voltage 7621.0;
}

object node:1061 {
	name            node_1061; // NodeID: 5355005
	phases          A;
	nominal_voltage 7621.0;
}

object node:1062 {
	name            node_1062; // NodeID: 5441961
	phases          A;
	nominal_voltage 7621.0;
}

object node:1063 {
	name            node_1063; // NodeID: 8218007
	phases          A;
	nominal_voltage 7621.0;
}

object node:1065 {
	name            node_1065; // NodeID: 5918213
	phases          B;
	nominal_voltage 7621.0;
}

object node:1066 {
	name            node_1066; // NodeID: 5918558
	phases          B;
	nominal_voltage 7621.0;
}

object node:1067 {
	name            node_1067; // NodeID: 5919218
	phases          B;
	nominal_voltage 7621.0;
}

object node:1068 {
	name            node_1068; // NodeID: 5919561
	phases          B;
	nominal_voltage 7621.0;
}

object node:1069 {
	name            node_1069; // NodeID: 5921250
	phases          B;
	nominal_voltage 7621.0;
}

object node:1070 {
	name            node_1070; // NodeID: 5921588
	phases          B;
	nominal_voltage 7621.0;
}

object node:1071 {
	name            node_1071; // NodeID: 5921939
	phases          B;
	nominal_voltage 7621.0;
}

object node:1072 {
	name            node_1072; // NodeID: 5922276
	phases          B;
	nominal_voltage 7621.0;
}

object node:1073 {
	name            node_1073; // NodeID: 5919898
	phases          B;
	nominal_voltage 7621.0;
}

object node:1074 {
	name            node_1074; // NodeID: 5920240
	phases          B;
	nominal_voltage 7621.0;
}

object node:1075 {
	name            node_1075; // NodeID: 5920582
	phases          B;
	nominal_voltage 7621.0;
}

object node:1076 {
	name            node_1076; // NodeID: 5920914
	phases          B;
	nominal_voltage 7621.0;
}

object node:1077 {
	name            node_1077; // NodeID: 5914822
	phases          A;
	nominal_voltage 7621.0;
}

object node:1078 {
	name            node_1078; // NodeID: 5915166
	phases          A;
	nominal_voltage 7621.0;
}

object node:1079 {
	name            node_1079; // NodeID: 5915849
	phases          A;
	nominal_voltage 7621.0;
}

object node:1080 {
	name            node_1080; // NodeID: 5916178
	phases          A;
	nominal_voltage 7621.0;
}

object node:1081 {
	name            node_1081; // NodeID: 5916511
	phases          A;
	nominal_voltage 7621.0;
}

object node:1082 {
	name            node_1082; // NodeID: 5916843
	phases          A;
	nominal_voltage 7621.0;
}

object node:1083 {
	name            node_1083; // NodeID: 5904343
	phases          C;
	nominal_voltage 7621.0;
}

object node:1084 {
	name            node_1084; // NodeID: 5904693
	phases          C;
	nominal_voltage 7621.0;
}

object node:1085 {
	name            node_1085; // NodeID: 5905402
	phases          C;
	nominal_voltage 7621.0;
}

object node:1086 {
	name            node_1086; // NodeID: 5905755
	phases          C;
	nominal_voltage 7621.0;
}

object node:1087 {
	name            node_1087; // NodeID: 5906114
	phases          C;
	nominal_voltage 7621.0;
}

object node:1088 {
	name            node_1088; // NodeID: 5906461
	phases          C;
	nominal_voltage 7621.0;
}

object node:1089 {
	name            node_1089; // NodeID: 5906826
	phases          C;
	nominal_voltage 7621.0;
}

object node:1090 {
	name            node_1090; // NodeID: 5907179
	phases          C;
	nominal_voltage 7621.0;
}

object node:1091 {
	name            node_1091; // NodeID: 5907527
	phases          C;
	nominal_voltage 7621.0;
}

object node:1092 {
	name            node_1092; // NodeID: 5907878
	phases          C;
	nominal_voltage 7621.0;
}

object node:1093 {
	name            node_1093; // NodeID: 5908237
	phases          C;
	nominal_voltage 7621.0;
}

object node:1094 {
	name            node_1094; // NodeID: 5908593
	phases          C;
	nominal_voltage 7621.0;
}

object node:1095 {
	name            node_1095; // NodeID: 5908940
	phases          C;
	nominal_voltage 7621.0;
}

object node:1096 {
	name            node_1096; // NodeID: 5909289
	phases          C;
	nominal_voltage 7621.0;
}

object node:1097 {
	name            node_1097; // NodeID: 5909631
	phases          C;
	nominal_voltage 7621.0;
}

object node:1098 {
	name            node_1098; // NodeID: 5909972
	phases          C;
	nominal_voltage 7621.0;
}

object node:1099 {
	name            node_1099; // NodeID: 5911008
	phases          C;
	nominal_voltage 7621.0;
}

object node:1100 {
	name            node_1100; // NodeID: 5911354
	phases          C;
	nominal_voltage 7621.0;
}

object node:1101 {
	name            node_1101; // NodeID: 5882935
	phases          C;
	nominal_voltage 7621.0;
}

object node:1102 {
	name            node_1102; // NodeID: 5885915
	phases          C;
	nominal_voltage 7621.0;
}

object node:1103 {
	name            node_1103; // NodeID: 5883304
	phases          C;
	nominal_voltage 7621.0;
}

object node:1104 {
	name            node_1104; // NodeID: 5884041
	phases          C;
	nominal_voltage 7621.0;
}

object node:1105 {
	name            node_1105; // NodeID: 5884418
	phases          C;
	nominal_voltage 7621.0;
}

object node:1106 {
	name            node_1106; // NodeID: 5886289
	phases          C;
	nominal_voltage 7621.0;
}

object node:1107 {
	name            node_1107; // NodeID: 8290144
	phases          C;
	nominal_voltage 7621.0;
}

object node:1108 {
	name            node_1108; // NodeID: 8236746
	phases          C;
	nominal_voltage 7621.0;
}

object node:1109 {
	name            node_1109; // NodeID: 5886665
	phases          C;
	nominal_voltage 7621.0;
}

object node:1110 {
	name            node_1110; // NodeID: 8207775
	phases          C;
	nominal_voltage 7621.0;
}

object node:1112 {
	name            node_1112; // NodeID: 5883667
	phases          C;
	nominal_voltage 7621.0;
}

object node:1113 {
	name            node_1113; // NodeID: 5885166
	phases          C;
	nominal_voltage 7621.0;
}

object node:1114 {
	name            node_1114; // NodeID: 5887389
	phases          C;
	nominal_voltage 7621.0;
}

object node:1115 {
	name            node_1115; // NodeID: 8220677
	phases          C;
	nominal_voltage 7621.0;
}

object node:1116 {
	name            node_1116; // NodeID: 8236754
	phases          C;
	nominal_voltage 7621.0;
}

object node:1117 {
	name            node_1117; // NodeID: 5887749
	phases          C;
	nominal_voltage 7621.0;
}

object node:1118 {
	name            node_1118; // NodeID: 5910315
	phases          C;
	nominal_voltage 7621.0;
}

object node:1119 {
	name            node_1119; // NodeID: 5910657
	phases          C;
	nominal_voltage 7621.0;
}

object node:1120 {
	name            node_1120; // NodeID: 5900800
	phases          C;
	nominal_voltage 7621.0;
}

object node:1121 {
	name            node_1121; // NodeID: 5901157
	phases          C;
	nominal_voltage 7621.0;
}

object node:1122 {
	name            node_1122; // NodeID: 5901870
	phases          C;
	nominal_voltage 7621.0;
}

object node:1123 {
	name            node_1123; // NodeID: 5902226
	phases          C;
	nominal_voltage 7621.0;
}

object node:1124 {
	name            node_1124; // NodeID: 5902583
	phases          C;
	nominal_voltage 7621.0;
}

object node:1125 {
	name            node_1125; // NodeID: 5902925
	phases          C;
	nominal_voltage 7621.0;
}

object node:1126 {
	name            node_1126; // NodeID: 5898622
	phases          C;
	nominal_voltage 7621.0;
}

object node:1127 {
	name            node_1127; // NodeID: 5898995
	phases          C;
	nominal_voltage 7621.0;
}

object node:1128 {
	name            node_1128; // NodeID: 5899717
	phases          C;
	nominal_voltage 7621.0;
}

object node:1129 {
	name            node_1129; // NodeID: 8207784
	phases          C;
	nominal_voltage 7621.0;
}

object node:1130 {
	name            node_1130; // NodeID: 5896041
	phases          B;
	nominal_voltage 7621.0;
}

object node:1131 {
	name            node_1131; // NodeID: 5896406
	phases          B;
	nominal_voltage 7621.0;
}

object node:1132 {
	name            node_1132; // NodeID: 5897140
	phases          B;
	nominal_voltage 7621.0;
}

object node:1133 {
	name            node_1133; // NodeID: 8207782
	phases          B;
	nominal_voltage 7621.0;
}

object node:1134 {
	name            node_1134; // NodeID: 5893879
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1135 {
	name            node_1135; // NodeID: 5894602
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1136 {
	name            node_1136; // NodeID: 6162866
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1137 {
	name            node_1137; // NodeID: 6182989
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1138 {
	name            node_1138; // NodeID: 6183161
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1139 {
	name            node_1139; // NodeID: 6187623
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1140 {
	name            node_1140; // NodeID: UID_BBar_6158389
	phases          AC;
	nominal_voltage 7621.0;
}

object node:1141 {
	name            node_1141; // NodeID: 6186764
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1142 {
	name            node_1142; // NodeID: 6183401
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1143 {
	name            node_1143; // NodeID: 6183486
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1144 {
	name            node_1144; // NodeID: 6183077
	phases          B;
	nominal_voltage 7621.0;
}

object node:1145 {
	name            node_1145; // NodeID: 5299409
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1146 {
	name            node_1146; // NodeID: 5298357
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1148 {
	name            node_1148; // NodeID: 5286748
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1149 {
	name            node_1149; // NodeID: 2338595
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1151 {
	name            node_1151; // NodeID: 5271696
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1152 {
	name            node_1152; // NodeID: 5272773
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1153 {
	name            node_1153; // NodeID: 5274927
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1154 {
	name            node_1154; // NodeID: 5788094
	phases          A;
	nominal_voltage 7621.0;
}

object node:1155 {
	name            node_1155; // NodeID: 5832418
	phases          A;
	nominal_voltage 7621.0;
}

object node:1156 {
	name            node_1156; // NodeID: 5833233
	phases          A;
	nominal_voltage 7621.0;
}

object node:1157 {
	name            node_1157; // NodeID: 5786720
	phases          A;
	nominal_voltage 7621.0;
}

object node:1158 {
	name            node_1158; // NodeID: 5661121
	phases          A;
	nominal_voltage 7621.0;
}

object node:1159 {
	name            node_1159; // NodeID: 5661676
	phases          A;
	nominal_voltage 7621.0;
}

object node:1160 {
	name            node_1160; // NodeID: 5662229
	phases          A;
	nominal_voltage 7621.0;
}

object node:1161 {
	name            node_1161; // NodeID: 5793373
	phases          A;
	nominal_voltage 7621.0;
}

object node:1162 {
	name            node_1162; // NodeID: 5793790
	phases          A;
	nominal_voltage 7621.0;
}

object node:1163 {
	name            node_1163; // NodeID: 5794211
	phases          A;
	nominal_voltage 7621.0;
}

object node:1164 {
	name            node_1164; // NodeID: 8147249
	phases          A;
	nominal_voltage 7621.0;
}

object node:1165 {
	name            node_1165; // NodeID: 8147259
	phases          A;
	nominal_voltage 7621.0;
}

object node:1166 {
	name            node_1166; // NodeID: 8147278
	phases          A;
	nominal_voltage 7621.0;
}

object node:1167 {
	name            node_1167; // NodeID: 8728903
	phases          A;
	nominal_voltage 7621.0;
}

object node:1169 {
	name            node_1169; // NodeID: 8147258
	phases          A;
	nominal_voltage 7621.0;
}

object node:1170 {
	name            node_1170; // NodeID: 8147272
	phases          A;
	nominal_voltage 7621.0;
}

object node:1171 {
	name            node_1171; // NodeID: 8728901
	phases          A;
	nominal_voltage 7621.0;
}

object node:1172 {
	name            node_1172; // NodeID: 8728945
	phases          A;
	nominal_voltage 7621.0;
}

object node:1173 {
	name            node_1173; // NodeID: 5662789
	phases          A;
	nominal_voltage 7621.0;
}

object node:1174 {
	name            node_1174; // NodeID: 5663343
	phases          A;
	nominal_voltage 7621.0;
}

object node:1175 {
	name            node_1175; // NodeID: 5791633
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1176 {
	name            node_1176; // NodeID: 5790758
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1177 {
	name            node_1177; // NodeID: 5619226
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1178 {
	name            node_1178; // NodeID: 5619835
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1179 {
	name            node_1179; // NodeID: 5620444
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1180 {
	name            node_1180; // NodeID: 5621056
	phases          C;
	nominal_voltage 7621.0;
}

object node:1181 {
	name            node_1181; // NodeID: 5757825
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1182 {
	name            node_1182; // NodeID: 5756868
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1183 {
	name            node_1183; // NodeID: 15381882
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1184 {
	name            node_1184; // NodeID: 15381883
	phases          C;
	nominal_voltage 7621.0;
}

object node:1185 {
	name            node_1185; // NodeID: 5758786
	phases          C;
	nominal_voltage 7621.0;
}

object node:1186 {
	name            node_1186; // NodeID: 5759259
	phases          C;
	nominal_voltage 7621.0;
}

object node:1187 {
	name            node_1187; // NodeID: 5759731
	phases          C;
	nominal_voltage 7621.0;
}

object node:1188 {
	name            node_1188; // NodeID: 5760207
	phases          C;
	nominal_voltage 7621.0;
}

object node:1189 {
	name            node_1189; // NodeID: 5760682
	phases          C;
	nominal_voltage 7621.0;
}

object node:1190 {
	name            node_1190; // NodeID: 5639182
	phases          C;
	nominal_voltage 7621.0;
}

object node:1191 {
	name            node_1191; // NodeID: 5639770
	phases          C;
	nominal_voltage 7621.0;
}

object node:1192 {
	name            node_1192; // NodeID: 8147231
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1193 {
	name            node_1193; // NodeID: 8147235
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1194 {
	name            node_1194; // NodeID: 8728993
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1195 {
	name            node_1195; // NodeID: 8729549
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1196 {
	name            node_1196; // NodeID: 8729551
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1197 {
	name            node_1197; // NodeID: 8729550
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1198 {
	name            node_1198; // NodeID: 8729536
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1199 {
	name            node_1199; // NodeID: 8729541
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1200 {
	name            node_1200; // NodeID: 8729544
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1201 {
	name            node_1201; // NodeID: 5739821
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1202 {
	name            node_1202; // NodeID: 5740301
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1203 {
	name            node_1203; // NodeID: 5741255
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1204 {
	name            node_1204; // NodeID: 5741720
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1205 {
	name            node_1205; // NodeID: 5742194
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1206 {
	name            node_1206; // NodeID: 5743148
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1207 {
	name            node_1207; // NodeID: 5744091
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1208 {
	name            node_1208; // NodeID: 7049905
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1209 {
	name            node_1209; // NodeID: 7049933
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1210 {
	name            node_1210; // NodeID: 7049938
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1211 {
	name            node_1211; // NodeID: 5121138
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1212 {
	name            node_1212; // NodeID: 5122344
	phases          ABC;
	nominal_voltage 7621.0;
}

object node:1213 {
	name            node_1213; // NodeID: 5124771
	phases          ABC;
	nominal_voltage 7621.0;
}

object overhead_line:20001 {
	name          overhead_line_1;
	from          node:1;
	to            node:2;
	phases        ABC;
	configuration line_configuration:30001;
	length        1.0;
}

object line_configuration:30001 {
	name line_configuration_1;
	z11  1.693e+01+2.500e+02j;
	z12  4.605e+00-1.431e+01j;
	z13  4.605e+00-1.431e+01j;
	z21  4.605e+00-1.431e+01j;
	z22  1.693e+01+2.500e+02j;
	z23  4.605e+00-1.431e+01j;
	z31  4.605e+00-1.431e+01j;
	z32  4.605e+00-1.431e+01j;
	z33  1.693e+01+2.500e+02j;
}

object overhead_line:20002 {
	name          overhead_line_2;
	from          node:2;
	to            node:3;
	phases        ABC;
	configuration line_configuration:30002;
	length        1.0;
}

object line_configuration:30002 {
	name line_configuration_2;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20003 {
	name          overhead_line_3;
	from          node:2;
	to            node:4;
	phases        ABC;
	configuration line_configuration:30003;
	length        1.0;
}

object line_configuration:30003 {
	name line_configuration_3;
	z11  4.226e-01+3.018e-01j;
	z12  6.037e-02-6.037e-02j;
	z13  6.037e-02-6.037e-02j;
	z21  6.037e-02-6.037e-02j;
	z22  4.226e-01+3.018e-01j;
	z23  6.037e-02-6.037e-02j;
	z31  6.037e-02-6.037e-02j;
	z32  6.037e-02-6.037e-02j;
	z33  4.226e-01+3.018e-01j;
}

object overhead_line:20004 {
	name          overhead_line_4;
	from          node:4;
	to            node:5;
	phases        ABC;
	configuration line_configuration:30004;
	length        1.0;
}

object line_configuration:30004 {
	name line_configuration_4;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20005 {
	name          overhead_line_5;
	from          node:5;
	to            node:6;
	phases        ABC;
	configuration line_configuration:30005;
	length        1.0;
}

object line_configuration:30005 {
	name line_configuration_5;
	z11  5.085e-01+1.043e-01j;
	z12  0.000e+00+0.000e+00j;
	z13  0.000e+00+0.000e+00j;
	z21  0.000e+00+0.000e+00j;
	z22  5.085e-01+1.043e-01j;
	z23  0.000e+00+0.000e+00j;
	z31  0.000e+00+0.000e+00j;
	z32  0.000e+00+0.000e+00j;
	z33  5.085e-01+1.043e-01j;
}

object overhead_line:20006 {
	name          overhead_line_6;
	from          node:6;
	to            node:7;
	phases        ABC;
	configuration line_configuration:30006;
	length        1.0;
}

object line_configuration:30006 {
	name line_configuration_6;
	z11  5.347e-01+9.435e-02j;
	z12  -7.863e-03+0.000e+00j;
	z13  -7.863e-03+0.000e+00j;
	z21  -7.863e-03+0.000e+00j;
	z22  5.347e-01+9.435e-02j;
	z23  -7.863e-03+0.000e+00j;
	z31  -7.863e-03+0.000e+00j;
	z32  -7.863e-03+0.000e+00j;
	z33  5.347e-01+9.435e-02j;
}

object overhead_line:20007 {
	name          overhead_line_7;
	from          node:7;
	to            node:8;
	phases        ABC;
	configuration line_configuration:30007;
	length        1.0;
}

object line_configuration:30007 {
	name line_configuration_7;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20008 {
	name          overhead_line_8;
	from          node:8;
	to            node:9;
	phases        ABC;
	configuration line_configuration:30008;
	length        1.0;
}

object line_configuration:30008 {
	name line_configuration_8;
	z11  4.015e-01+1.140e+00j;
	z12  1.684e-01+5.181e-01j;
	z13  1.684e-01+5.181e-01j;
	z21  1.684e-01+5.181e-01j;
	z22  4.015e-01+1.140e+00j;
	z23  1.684e-01+5.181e-01j;
	z31  1.684e-01+5.181e-01j;
	z32  1.684e-01+5.181e-01j;
	z33  4.015e-01+1.140e+00j;
}

object overhead_line:20009 {
	name          overhead_line_9;
	from          node:9;
	to            node:10;
	phases        ABC;
	configuration line_configuration:30009;
	length        1.0;
}

object line_configuration:30009 {
	name line_configuration_9;
	z11  3.912e-01+1.110e+00j;
	z12  1.692e-01+5.075e-01j;
	z13  1.692e-01+5.075e-01j;
	z21  1.692e-01+5.075e-01j;
	z22  3.912e-01+1.110e+00j;
	z23  1.692e-01+5.075e-01j;
	z31  1.692e-01+5.075e-01j;
	z32  1.692e-01+5.075e-01j;
	z33  3.912e-01+1.110e+00j;
}

object overhead_line:20010 {
	name          overhead_line_10;
	from          node:10;
	to            node:11;
	phases        ABC;
	configuration line_configuration:30010;
	length        1.0;
}

object line_configuration:30010 {
	name line_configuration_10;
	z11  4.135e-01+1.122e+00j;
	z12  1.654e-01+5.199e-01j;
	z13  1.654e-01+5.199e-01j;
	z21  1.654e-01+5.199e-01j;
	z22  4.135e-01+1.122e+00j;
	z23  1.654e-01+5.199e-01j;
	z31  1.654e-01+5.199e-01j;
	z32  1.654e-01+5.199e-01j;
	z33  4.135e-01+1.122e+00j;
}

object overhead_line:20011 {
	name          overhead_line_11;
	from          node:11;
	to            node:12;
	phases        ABC;
	configuration line_configuration:30011;
	length        1.0;
}

object line_configuration:30011 {
	name line_configuration_11;
	z11  4.056e-01+1.125e+00j;
	z12  1.844e-01+5.162e-01j;
	z13  1.844e-01+5.162e-01j;
	z21  1.844e-01+5.162e-01j;
	z22  4.056e-01+1.125e+00j;
	z23  1.844e-01+5.162e-01j;
	z31  1.844e-01+5.162e-01j;
	z32  1.844e-01+5.162e-01j;
	z33  4.056e-01+1.125e+00j;
}

object overhead_line:20012 {
	name          overhead_line_12;
	from          node:12;
	to            node:13;
	phases        ABC;
	configuration line_configuration:30012;
	length        1.0;
}

object line_configuration:30012 {
	name line_configuration_12;
	z11  3.812e-01+1.144e+00j;
	z12  1.634e-01+4.901e-01j;
	z13  1.634e-01+4.901e-01j;
	z21  1.634e-01+4.901e-01j;
	z22  3.812e-01+1.144e+00j;
	z23  1.634e-01+4.901e-01j;
	z31  1.634e-01+4.901e-01j;
	z32  1.634e-01+4.901e-01j;
	z33  3.812e-01+1.144e+00j;
}

object overhead_line:20013 {
	name          overhead_line_13;
	from          node:13;
	to            node:14;
	phases        ABC;
	configuration line_configuration:30013;
	length        1.0;
}

object line_configuration:30013 {
	name line_configuration_13;
	z11  4.087e-01+1.108e+00j;
	z12  1.714e-01+5.142e-01j;
	z13  1.714e-01+5.142e-01j;
	z21  1.714e-01+5.142e-01j;
	z22  4.087e-01+1.108e+00j;
	z23  1.714e-01+5.142e-01j;
	z31  1.714e-01+5.142e-01j;
	z32  1.714e-01+5.142e-01j;
	z33  4.087e-01+1.108e+00j;
}

object overhead_line:20014 {
	name          overhead_line_14;
	from          node:14;
	to            node:15;
	phases        ABC;
	configuration line_configuration:30014;
	length        1.0;
}

object line_configuration:30014 {
	name line_configuration_14;
	z11  9.835e-01+2.513e+00j;
	z12  3.278e-01+1.202e+00j;
	z13  3.278e-01+1.202e+00j;
	z21  3.278e-01+1.202e+00j;
	z22  9.835e-01+2.513e+00j;
	z23  3.278e-01+1.202e+00j;
	z31  3.278e-01+1.202e+00j;
	z32  3.278e-01+1.202e+00j;
	z33  9.835e-01+2.513e+00j;
}

object overhead_line:20016 {
	name          overhead_line_16;
	from          node:14;
	to            node:17;
	phases        ABC;
	configuration line_configuration:30016;
	length        1.0;
}

object line_configuration:30016 {
	name line_configuration_16;
	z11  4.084e-01+1.115e+00j;
	z12  1.728e-01+5.027e-01j;
	z13  1.728e-01+5.027e-01j;
	z21  1.728e-01+5.027e-01j;
	z22  4.084e-01+1.115e+00j;
	z23  1.728e-01+5.027e-01j;
	z31  1.728e-01+5.027e-01j;
	z32  1.728e-01+5.027e-01j;
	z33  4.084e-01+1.115e+00j;
}

object overhead_line:20017 {
	name          overhead_line_17;
	from          node:17;
	to            node:18;
	phases        ABC;
	configuration line_configuration:30017;
	length        1.0;
}

object line_configuration:30017 {
	name line_configuration_17;
	z11  4.031e-01+1.108e+00j;
	z12  1.512e-01+5.039e-01j;
	z13  1.512e-01+5.039e-01j;
	z21  1.512e-01+5.039e-01j;
	z22  4.031e-01+1.108e+00j;
	z23  1.512e-01+5.039e-01j;
	z31  1.512e-01+5.039e-01j;
	z32  1.512e-01+5.039e-01j;
	z33  4.031e-01+1.108e+00j;
}

object overhead_line:20018 {
	name          overhead_line_18;
	from          node:18;
	to            node:19;
	phases        ABC;
	configuration line_configuration:30018;
	length        1.0;
}

object line_configuration:30018 {
	name line_configuration_18;
	z11  4.407e-01+1.146e+00j;
	z12  1.763e-01+5.288e-01j;
	z13  1.763e-01+5.288e-01j;
	z21  1.763e-01+5.288e-01j;
	z22  4.407e-01+1.146e+00j;
	z23  1.763e-01+5.288e-01j;
	z31  1.763e-01+5.288e-01j;
	z32  1.763e-01+5.288e-01j;
	z33  4.407e-01+1.146e+00j;
}

object overhead_line:20019 {
	name          overhead_line_19;
	from          node:19;
	to            node:20;
	phases        B;
	configuration line_configuration:30019;
	length        1.0;
}

object line_configuration:30019 {
	name line_configuration_19;
	z22  7.524e+00+1.615e+01j;
}

object overhead_line:20020 {
	name          overhead_line_20;
	from          node:20;
	to            node:21;
	phases        B;
	configuration line_configuration:30020;
	length        1.0;
}

object line_configuration:30020 {
	name line_configuration_20;
	z22  5.618e-01+5.618e-01j;
}

object overhead_line:20021 {
	name          overhead_line_21;
	from          node:21;
	to            node:22;
	phases        B;
	configuration line_configuration:30021;
	length        1.0;
}

object line_configuration:30021 {
	name line_configuration_21;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20022 {
	name          overhead_line_22;
	from          node:22;
	to            node:23;
	phases        B;
	configuration line_configuration:30022;
	length        1.0;
}

object line_configuration:30022 {
	name line_configuration_22;
	z22  1.930e+00+6.579e-01j;
}

object overhead_line:20023 {
	name          overhead_line_23;
	from          node:23;
	to            node:24;
	phases        B;
	configuration line_configuration:30023;
	length        1.0;
}

object line_configuration:30023 {
	name line_configuration_23;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20024 {
	name          overhead_line_24;
	from          node:24;
	to            node:25;
	phases        B;
	configuration line_configuration:30024;
	length        1.0;
}

object line_configuration:30024 {
	name line_configuration_24;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20025 {
	name          overhead_line_25;
	from          node:25;
	to            node:26;
	phases        B;
	configuration line_configuration:30025;
	length        1.0;
}

object line_configuration:30025 {
	name line_configuration_25;
	z22  2.154e+00+7.399e-01j;
}

object overhead_line:20026 {
	name          overhead_line_26;
	from          node:26;
	to            node:27;
	phases        B;
	configuration line_configuration:30026;
	length        1.0;
}

object line_configuration:30026 {
	name line_configuration_26;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20027 {
	name          overhead_line_27;
	from          node:27;
	to            node:28;
	phases        B;
	configuration line_configuration:30027;
	length        1.0;
}

object line_configuration:30027 {
	name line_configuration_27;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20028 {
	name          overhead_line_28;
	from          node:28;
	to            node:29;
	phases        B;
	configuration line_configuration:30028;
	length        1.0;
}

object line_configuration:30028 {
	name line_configuration_28;
	z22  2.230e+00+7.516e-01j;
}

object overhead_line:20029 {
	name          overhead_line_29;
	from          node:20;
	to            node:30;
	phases        B;
	configuration line_configuration:30029;
	length        1.0;
}

object line_configuration:30029 {
	name line_configuration_29;
	z22  7.253e-01+7.253e-01j;
}

object overhead_line:20030 {
	name          overhead_line_30;
	from          node:30;
	to            node:31;
	phases        B;
	configuration line_configuration:30030;
	length        1.0;
}

object line_configuration:30030 {
	name line_configuration_30;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20031 {
	name          overhead_line_31;
	from          node:31;
	to            node:32;
	phases        B;
	configuration line_configuration:30031;
	length        1.0;
}

object line_configuration:30031 {
	name line_configuration_31;
	z22  1.755e+00+6.011e-01j;
}

object overhead_line:20032 {
	name          overhead_line_32;
	from          node:32;
	to            node:33;
	phases        B;
	configuration line_configuration:30032;
	length        1.0;
}

object line_configuration:30032 {
	name line_configuration_32;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20034 {
	name          overhead_line_34;
	from          node:19;
	to            node:35;
	phases        ABC;
	configuration line_configuration:30034;
	length        1.0;
}

object line_configuration:30034 {
	name line_configuration_34;
	z11  4.008e-01+1.102e+00j;
	z12  1.754e-01+5.010e-01j;
	z13  1.754e-01+5.010e-01j;
	z21  1.754e-01+5.010e-01j;
	z22  4.008e-01+1.102e+00j;
	z23  1.754e-01+5.010e-01j;
	z31  1.754e-01+5.010e-01j;
	z32  1.754e-01+5.010e-01j;
	z33  4.008e-01+1.102e+00j;
}

object overhead_line:20035 {
	name          overhead_line_35;
	from          node:35;
	to            node:36;
	phases        ABC;
	configuration line_configuration:30035;
	length        1.0;
}

object line_configuration:30035 {
	name line_configuration_35;
	z11  4.036e-01+1.107e+00j;
	z12  1.693e-01+5.208e-01j;
	z13  1.693e-01+5.208e-01j;
	z21  1.693e-01+5.208e-01j;
	z22  4.036e-01+1.107e+00j;
	z23  1.693e-01+5.208e-01j;
	z31  1.693e-01+5.208e-01j;
	z32  1.693e-01+5.208e-01j;
	z33  4.036e-01+1.107e+00j;
}

object overhead_line:20036 {
	name          overhead_line_36;
	from          node:36;
	to            node:37;
	phases        ABC;
	configuration line_configuration:30036;
	length        1.0;
}

object line_configuration:30036 {
	name line_configuration_36;
	z11  4.025e-01+1.114e+00j;
	z12  1.703e-01+5.108e-01j;
	z13  1.703e-01+5.108e-01j;
	z21  1.703e-01+5.108e-01j;
	z22  4.025e-01+1.114e+00j;
	z23  1.703e-01+5.108e-01j;
	z31  1.703e-01+5.108e-01j;
	z32  1.703e-01+5.108e-01j;
	z33  4.025e-01+1.114e+00j;
}

object overhead_line:20037 {
	name          overhead_line_37;
	from          node:37;
	to            node:38;
	phases        ABC;
	configuration line_configuration:30037;
	length        1.0;
}

object line_configuration:30037 {
	name line_configuration_37;
	z11  3.585e-01+1.135e+00j;
	z12  1.793e-01+5.079e-01j;
	z13  1.793e-01+5.079e-01j;
	z21  1.793e-01+5.079e-01j;
	z22  3.585e-01+1.135e+00j;
	z23  1.793e-01+5.079e-01j;
	z31  1.793e-01+5.079e-01j;
	z32  1.793e-01+5.079e-01j;
	z33  3.585e-01+1.135e+00j;
}

object overhead_line:20038 {
	name          overhead_line_38;
	from          node:38;
	to            node:39;
	phases        C;
	configuration line_configuration:30038;
	length        1.0;
}

object line_configuration:30038 {
	name line_configuration_38;
	z33  4.622e+01+8.831e+01j;
}

object overhead_line:20039 {
	name          overhead_line_39;
	from          node:39;
	to            node:40;
	phases        C;
	configuration line_configuration:30039;
	length        1.0;
}

object line_configuration:30039 {
	name line_configuration_39;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20040 {
	name          overhead_line_40;
	from          node:40;
	to            node:41;
	phases        C;
	configuration line_configuration:30040;
	length        1.0;
}

object line_configuration:30040 {
	name line_configuration_40;
	z33  1.492e+00+1.065e+00j;
}

object overhead_line:20041 {
	name          overhead_line_41;
	from          node:41;
	to            node:42;
	phases        C;
	configuration line_configuration:30041;
	length        1.0;
}

object line_configuration:30041 {
	name line_configuration_41;
	z33  1.922e+00+1.324e+00j;
}

object overhead_line:20042 {
	name          overhead_line_42;
	from          node:42;
	to            node:43;
	phases        C;
	configuration line_configuration:30042;
	length        1.0;
}

object line_configuration:30042 {
	name line_configuration_42;
	z33  1.913e+00+1.315e+00j;
}

object overhead_line:20043 {
	name          overhead_line_43;
	from          node:43;
	to            node:44;
	phases        C;
	configuration line_configuration:30043;
	length        1.0;
}

object line_configuration:30043 {
	name line_configuration_43;
	z33  1.939e+00+1.327e+00j;
}

object overhead_line:20044 {
	name          overhead_line_44;
	from          node:44;
	to            node:45;
	phases        C;
	configuration line_configuration:30044;
	length        1.0;
}

object line_configuration:30044 {
	name line_configuration_44;
	z33  1.930e+00+1.286e+00j;
}

object overhead_line:20045 {
	name          overhead_line_45;
	from          node:45;
	to            node:46;
	phases        C;
	configuration line_configuration:30045;
	length        1.0;
}

object line_configuration:30045 {
	name line_configuration_45;
	z33  1.968e+00+1.357e+00j;
}

object overhead_line:20046 {
	name          overhead_line_46;
	from          node:46;
	to            node:47;
	phases        C;
	configuration line_configuration:30046;
	length        1.0;
}

object line_configuration:30046 {
	name line_configuration_46;
	z33  1.890e+00+1.289e+00j;
}

object overhead_line:20047 {
	name          overhead_line_47;
	from          node:47;
	to            node:48;
	phases        C;
	configuration line_configuration:30047;
	length        1.0;
}

object line_configuration:30047 {
	name line_configuration_47;
	z33  1.901e+00+1.342e+00j;
}

object overhead_line:20048 {
	name          overhead_line_48;
	from          node:48;
	to            node:49;
	phases        C;
	configuration line_configuration:30048;
	length        1.0;
}

object line_configuration:30048 {
	name line_configuration_48;
	z33  1.942e+00+1.327e+00j;
}

object overhead_line:20049 {
	name          overhead_line_49;
	from          node:49;
	to            node:50;
	phases        C;
	configuration line_configuration:30049;
	length        1.0;
}

object line_configuration:30049 {
	name line_configuration_49;
	z33  1.919e+00+1.308e+00j;
}

object overhead_line:20050 {
	name          overhead_line_50;
	from          node:50;
	to            node:51;
	phases        C;
	configuration line_configuration:30050;
	length        1.0;
}

object line_configuration:30050 {
	name line_configuration_50;
	z33  1.947e+00+1.337e+00j;
}

object overhead_line:20051 {
	name          overhead_line_51;
	from          node:38;
	to            node:52;
	phases        ABC;
	configuration line_configuration:30051;
	length        1.0;
}

object line_configuration:30051 {
	name line_configuration_51;
	z11  4.374e-01+1.106e+00j;
	z12  1.286e-01+4.888e-01j;
	z13  1.286e-01+4.888e-01j;
	z21  1.286e-01+4.888e-01j;
	z22  4.374e-01+1.106e+00j;
	z23  1.286e-01+4.888e-01j;
	z31  1.286e-01+4.888e-01j;
	z32  1.286e-01+4.888e-01j;
	z33  4.374e-01+1.106e+00j;
}

object overhead_line:20052 {
	name          overhead_line_52;
	from          node:52;
	to            node:53;
	phases        ABC;
	configuration line_configuration:30052;
	length        1.0;
}

object line_configuration:30052 {
	name line_configuration_52;
	z11  3.956e-01+1.116e+00j;
	z12  1.837e-01+5.227e-01j;
	z13  1.837e-01+5.227e-01j;
	z21  1.837e-01+5.227e-01j;
	z22  3.956e-01+1.116e+00j;
	z23  1.837e-01+5.227e-01j;
	z31  1.837e-01+5.227e-01j;
	z32  1.837e-01+5.227e-01j;
	z33  3.956e-01+1.116e+00j;
}

object overhead_line:20053 {
	name          overhead_line_53;
	from          node:53;
	to            node:54;
	phases        ABC;
	configuration line_configuration:30053;
	length        1.0;
}

object line_configuration:30053 {
	name line_configuration_53;
	z11  4.009e-01+1.109e+00j;
	z12  1.603e-01+5.078e-01j;
	z13  1.603e-01+5.078e-01j;
	z21  1.603e-01+5.078e-01j;
	z22  4.009e-01+1.109e+00j;
	z23  1.603e-01+5.078e-01j;
	z31  1.603e-01+5.078e-01j;
	z32  1.603e-01+5.078e-01j;
	z33  4.009e-01+1.109e+00j;
}

object overhead_line:20054 {
	name          overhead_line_54;
	from          node:54;
	to            node:55;
	phases        ABC;
	configuration line_configuration:30054;
	length        1.0;
}

object line_configuration:30054 {
	name line_configuration_54;
	z11  3.940e-01+1.124e+00j;
	z12  1.751e-01+5.107e-01j;
	z13  1.751e-01+5.107e-01j;
	z21  1.751e-01+5.107e-01j;
	z22  3.940e-01+1.124e+00j;
	z23  1.751e-01+5.107e-01j;
	z31  1.751e-01+5.107e-01j;
	z32  1.751e-01+5.107e-01j;
	z33  3.940e-01+1.124e+00j;
}

object overhead_line:20055 {
	name          overhead_line_55;
	from          node:55;
	to            node:56;
	phases        A;
	configuration line_configuration:30055;
	length        1.0;
}

object line_configuration:30055 {
	name line_configuration_55;
	z11  1.618e+01+1.955e+01j;
}

object overhead_line:20056 {
	name          overhead_line_56;
	from          node:56;
	to            node:57;
	phases        A;
	configuration line_configuration:30056;
	length        1.0;
}

object line_configuration:30056 {
	name line_configuration_56;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20057 {
	name          overhead_line_57;
	from          node:57;
	to            node:58;
	phases        A;
	configuration line_configuration:30057;
	length        1.0;
}

object line_configuration:30057 {
	name line_configuration_57;
	z11  2.226e+00+1.497e+00j;
}

object overhead_line:20058 {
	name          overhead_line_58;
	from          node:58;
	to            node:59;
	phases        A;
	configuration line_configuration:30058;
	length        1.0;
}

object line_configuration:30058 {
	name line_configuration_58;
	z11  1.917e+00+1.322e+00j;
}

object overhead_line:20059 {
	name          overhead_line_59;
	from          node:59;
	to            node:60;
	phases        A;
	configuration line_configuration:30059;
	length        1.0;
}

object line_configuration:30059 {
	name line_configuration_59;
	z11  2.098e+00+1.442e+00j;
}

object overhead_line:20060 {
	name          overhead_line_60;
	from          node:60;
	to            node:61;
	phases        A;
	configuration line_configuration:30060;
	length        1.0;
}

object line_configuration:30060 {
	name line_configuration_60;
	z11  1.937e+00+1.323e+00j;
}

object overhead_line:20061 {
	name          overhead_line_61;
	from          node:61;
	to            node:62;
	phases        A;
	configuration line_configuration:30061;
	length        1.0;
}

object line_configuration:30061 {
	name line_configuration_61;
	z11  1.935e+00+1.337e+00j;
}

object overhead_line:20062 {
	name          overhead_line_62;
	from          node:55;
	to            node:63;
	phases        ABC;
	configuration line_configuration:30062;
	length        1.0;
}

object line_configuration:30062 {
	name line_configuration_62;
	z11  4.118e-01+1.132e+00j;
	z12  1.802e-01+5.147e-01j;
	z13  1.802e-01+5.147e-01j;
	z21  1.802e-01+5.147e-01j;
	z22  4.118e-01+1.132e+00j;
	z23  1.802e-01+5.147e-01j;
	z31  1.802e-01+5.147e-01j;
	z32  1.802e-01+5.147e-01j;
	z33  4.118e-01+1.132e+00j;
}

object overhead_line:20063 {
	name          overhead_line_63;
	from          node:63;
	to            node:64;
	phases        ABC;
	configuration line_configuration:30063;
	length        1.0;
}

object line_configuration:30063 {
	name line_configuration_63;
	z11  2.447e-01+3.671e-04j;
	z12  -1.224e-01+3.671e-04j;
	z13  -1.224e-01+3.671e-04j;
	z21  -1.224e-01+3.671e-04j;
	z22  2.447e-01+3.671e-04j;
	z23  -1.224e-01+3.671e-04j;
	z31  -1.224e-01+3.671e-04j;
	z32  -1.224e-01+3.671e-04j;
	z33  2.447e-01+3.671e-04j;
}

object overhead_line:20065 {
	name          overhead_line_65;
	from          node:63;
	to            node:66;
	phases        ABC;
	configuration line_configuration:30065;
	length        1.0;
}

object line_configuration:30065 {
	name line_configuration_65;
	z11  4.098e-01+1.102e+00j;
	z12  1.554e-01+5.087e-01j;
	z13  1.554e-01+5.087e-01j;
	z21  1.554e-01+5.087e-01j;
	z22  4.098e-01+1.102e+00j;
	z23  1.554e-01+5.087e-01j;
	z31  1.554e-01+5.087e-01j;
	z32  1.554e-01+5.087e-01j;
	z33  4.098e-01+1.102e+00j;
}

object overhead_line:20066 {
	name          overhead_line_66;
	from          node:66;
	to            node:67;
	phases        ABC;
	configuration line_configuration:30066;
	length        1.0;
}

object line_configuration:30066 {
	name line_configuration_66;
	z11  4.008e-01+1.128e+00j;
	z12  1.781e-01+5.047e-01j;
	z13  1.781e-01+5.047e-01j;
	z21  1.781e-01+5.047e-01j;
	z22  4.008e-01+1.128e+00j;
	z23  1.781e-01+5.047e-01j;
	z31  1.781e-01+5.047e-01j;
	z32  1.781e-01+5.047e-01j;
	z33  4.008e-01+1.128e+00j;
}

object overhead_line:20067 {
	name          overhead_line_67;
	from          node:67;
	to            node:68;
	phases        ABC;
	configuration line_configuration:30067;
	length        1.0;
}

object line_configuration:30067 {
	name line_configuration_67;
	z11  4.227e-01+1.119e+00j;
	z12  1.616e-01+5.222e-01j;
	z13  1.616e-01+5.222e-01j;
	z21  1.616e-01+5.222e-01j;
	z22  4.227e-01+1.119e+00j;
	z23  1.616e-01+5.222e-01j;
	z31  1.616e-01+5.222e-01j;
	z32  1.616e-01+5.222e-01j;
	z33  4.227e-01+1.119e+00j;
}

object overhead_line:20068 {
	name          overhead_line_68;
	from          node:68;
	to            node:69;
	phases        ABC;
	configuration line_configuration:30068;
	length        1.0;
}

object line_configuration:30068 {
	name line_configuration_68;
	z11  4.066e-01+1.110e+00j;
	z12  1.720e-01+5.004e-01j;
	z13  1.720e-01+5.004e-01j;
	z21  1.720e-01+5.004e-01j;
	z22  4.066e-01+1.110e+00j;
	z23  1.720e-01+5.004e-01j;
	z31  1.720e-01+5.004e-01j;
	z32  1.720e-01+5.004e-01j;
	z33  4.066e-01+1.110e+00j;
}

object overhead_line:20069 {
	name          overhead_line_69;
	from          node:69;
	to            node:70;
	phases        ABC;
	configuration line_configuration:30069;
	length        1.0;
}

object line_configuration:30069 {
	name line_configuration_69;
	z11  1.094e+00+1.459e+00j;
	z12  1.902e-01+5.549e-01j;
	z13  1.902e-01+5.549e-01j;
	z21  1.902e-01+5.549e-01j;
	z22  1.094e+00+1.459e+00j;
	z23  1.902e-01+5.549e-01j;
	z31  1.902e-01+5.549e-01j;
	z32  1.902e-01+5.549e-01j;
	z33  1.094e+00+1.459e+00j;
}

object overhead_line:20070 {
	name          overhead_line_70;
	from          node:70;
	to            node:71;
	phases        ABC;
	configuration line_configuration:30070;
	length        1.0;
}

object line_configuration:30070 {
	name line_configuration_70;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20071 {
	name          overhead_line_71;
	from          node:71;
	to            node:72;
	phases        ABC;
	configuration line_configuration:30071;
	length        1.0;
}

object line_configuration:30071 {
	name line_configuration_71;
	z11  7.138e-01+9.857e-01j;
	z12  1.530e-01+3.739e-01j;
	z13  1.530e-01+3.739e-01j;
	z21  1.530e-01+3.739e-01j;
	z22  7.138e-01+9.857e-01j;
	z23  1.530e-01+3.739e-01j;
	z31  1.530e-01+3.739e-01j;
	z32  1.530e-01+3.739e-01j;
	z33  7.138e-01+9.857e-01j;
}

object overhead_line:20072 {
	name          overhead_line_72;
	from          node:72;
	to            node:73;
	phases        ABC;
	configuration line_configuration:30072;
	length        1.0;
}

object line_configuration:30072 {
	name line_configuration_72;
	z11  9.554e-01+1.257e+00j;
	z12  1.509e-01+4.526e-01j;
	z13  1.509e-01+4.526e-01j;
	z21  1.509e-01+4.526e-01j;
	z22  9.554e-01+1.257e+00j;
	z23  1.509e-01+4.526e-01j;
	z31  1.509e-01+4.526e-01j;
	z32  1.509e-01+4.526e-01j;
	z33  9.554e-01+1.257e+00j;
}

object overhead_line:20073 {
	name          overhead_line_73;
	from          node:73;
	to            node:74;
	phases        ABC;
	configuration line_configuration:30073;
	length        1.0;
}

object line_configuration:30073 {
	name line_configuration_73;
	z11  9.310e-01+1.229e+00j;
	z12  1.862e-01+4.841e-01j;
	z13  1.862e-01+4.841e-01j;
	z21  1.862e-01+4.841e-01j;
	z22  9.310e-01+1.229e+00j;
	z23  1.862e-01+4.841e-01j;
	z31  1.862e-01+4.841e-01j;
	z32  1.862e-01+4.841e-01j;
	z33  9.310e-01+1.229e+00j;
}

object overhead_line:20074 {
	name          overhead_line_74;
	from          node:74;
	to            node:75;
	phases        ABC;
	configuration line_configuration:30074;
	length        1.0;
}

object line_configuration:30074 {
	name line_configuration_74;
	z11  9.311e-01+1.232e+00j;
	z12  1.576e-01+4.584e-01j;
	z13  1.576e-01+4.584e-01j;
	z21  1.576e-01+4.584e-01j;
	z22  9.311e-01+1.232e+00j;
	z23  1.576e-01+4.584e-01j;
	z31  1.576e-01+4.584e-01j;
	z32  1.576e-01+4.584e-01j;
	z33  9.311e-01+1.232e+00j;
}

object overhead_line:20075 {
	name          overhead_line_75;
	from          node:75;
	to            node:76;
	phases        ABC;
	configuration line_configuration:30075;
	length        1.0;
}

object line_configuration:30075 {
	name line_configuration_75;
	z11  9.172e-01+1.247e+00j;
	z12  1.863e-01+4.729e-01j;
	z13  1.863e-01+4.729e-01j;
	z21  1.863e-01+4.729e-01j;
	z22  9.172e-01+1.247e+00j;
	z23  1.863e-01+4.729e-01j;
	z31  1.863e-01+4.729e-01j;
	z32  1.863e-01+4.729e-01j;
	z33  9.172e-01+1.247e+00j;
}

object overhead_line:20076 {
	name          overhead_line_76;
	from          node:76;
	to            node:77;
	phases        ABC;
	configuration line_configuration:30076;
	length        1.0;
}

object line_configuration:30076 {
	name line_configuration_76;
	z11  9.583e-01+1.224e+00j;
	z12  1.622e-01+4.718e-01j;
	z13  1.622e-01+4.718e-01j;
	z21  1.622e-01+4.718e-01j;
	z22  9.583e-01+1.224e+00j;
	z23  1.622e-01+4.718e-01j;
	z31  1.622e-01+4.718e-01j;
	z32  1.622e-01+4.718e-01j;
	z33  9.583e-01+1.224e+00j;
}

object overhead_line:20077 {
	name          overhead_line_77;
	from          node:77;
	to            node:78;
	phases        ABC;
	configuration line_configuration:30077;
	length        1.0;
}

object line_configuration:30077 {
	name line_configuration_77;
	z11  9.003e-01+1.236e+00j;
	z12  1.679e-01+4.578e-01j;
	z13  1.679e-01+4.578e-01j;
	z21  1.679e-01+4.578e-01j;
	z22  9.003e-01+1.236e+00j;
	z23  1.679e-01+4.578e-01j;
	z31  1.679e-01+4.578e-01j;
	z32  1.679e-01+4.578e-01j;
	z33  9.003e-01+1.236e+00j;
}

object overhead_line:20078 {
	name          overhead_line_78;
	from          node:78;
	to            node:79;
	phases        ABC;
	configuration line_configuration:30078;
	length        1.0;
}

object line_configuration:30078 {
	name line_configuration_78;
	z11  9.380e-01+1.236e+00j;
	z12  1.705e-01+4.690e-01j;
	z13  1.705e-01+4.690e-01j;
	z21  1.705e-01+4.690e-01j;
	z22  9.380e-01+1.236e+00j;
	z23  1.705e-01+4.690e-01j;
	z31  1.705e-01+4.690e-01j;
	z32  1.705e-01+4.690e-01j;
	z33  9.380e-01+1.236e+00j;
}

object overhead_line:20079 {
	name          overhead_line_79;
	from          node:79;
	to            node:80;
	phases        ABC;
	configuration line_configuration:30079;
	length        1.0;
}

object line_configuration:30079 {
	name line_configuration_79;
	z11  9.390e-01+1.233e+00j;
	z12  1.822e-01+4.765e-01j;
	z13  1.822e-01+4.765e-01j;
	z21  1.822e-01+4.765e-01j;
	z22  9.390e-01+1.233e+00j;
	z23  1.822e-01+4.765e-01j;
	z31  1.822e-01+4.765e-01j;
	z32  1.822e-01+4.765e-01j;
	z33  9.390e-01+1.233e+00j;
}

object overhead_line:20080 {
	name          overhead_line_80;
	from          node:80;
	to            node:81;
	phases        ABC;
	configuration line_configuration:30080;
	length        1.0;
}

object line_configuration:30080 {
	name line_configuration_80;
	z11  9.303e-01+1.254e+00j;
	z12  1.691e-01+4.511e-01j;
	z13  1.691e-01+4.511e-01j;
	z21  1.691e-01+4.511e-01j;
	z22  9.303e-01+1.254e+00j;
	z23  1.691e-01+4.511e-01j;
	z31  1.691e-01+4.511e-01j;
	z32  1.691e-01+4.511e-01j;
	z33  9.303e-01+1.254e+00j;
}

object overhead_line:20081 {
	name          overhead_line_81;
	from          node:81;
	to            node:82;
	phases        ABC;
	configuration line_configuration:30081;
	length        1.0;
}

object line_configuration:30081 {
	name line_configuration_81;
	z11  9.120e-01+1.223e+00j;
	z12  1.780e-01+4.894e-01j;
	z13  1.780e-01+4.894e-01j;
	z21  1.780e-01+4.894e-01j;
	z22  9.120e-01+1.223e+00j;
	z23  1.780e-01+4.894e-01j;
	z31  1.780e-01+4.894e-01j;
	z32  1.780e-01+4.894e-01j;
	z33  9.120e-01+1.223e+00j;
}

object overhead_line:20082 {
	name          overhead_line_82;
	from          node:82;
	to            node:83;
	phases        ABC;
	configuration line_configuration:30082;
	length        1.0;
}

object line_configuration:30082 {
	name line_configuration_82;
	z11  9.038e-01+1.171e+00j;
	z12  1.643e-01+4.313e-01j;
	z13  1.643e-01+4.313e-01j;
	z21  1.643e-01+4.313e-01j;
	z22  9.038e-01+1.171e+00j;
	z23  1.643e-01+4.313e-01j;
	z31  1.643e-01+4.313e-01j;
	z32  1.643e-01+4.313e-01j;
	z33  9.038e-01+1.171e+00j;
}

object overhead_line:20083 {
	name          overhead_line_83;
	from          node:83;
	to            node:84;
	phases        ABC;
	configuration line_configuration:30083;
	length        1.0;
}

object line_configuration:30083 {
	name line_configuration_83;
	z11  9.336e-01+1.234e+00j;
	z12  1.667e-01+4.668e-01j;
	z13  1.667e-01+4.668e-01j;
	z21  1.667e-01+4.668e-01j;
	z22  9.336e-01+1.234e+00j;
	z23  1.667e-01+4.668e-01j;
	z31  1.667e-01+4.668e-01j;
	z32  1.667e-01+4.668e-01j;
	z33  9.336e-01+1.234e+00j;
}

object overhead_line:20084 {
	name          overhead_line_84;
	from          node:84;
	to            node:85;
	phases        ABC;
	configuration line_configuration:30084;
	length        1.0;
}

object line_configuration:30084 {
	name line_configuration_84;
	z11  9.214e-01+1.229e+00j;
	z12  1.626e-01+4.697e-01j;
	z13  1.626e-01+4.697e-01j;
	z21  1.626e-01+4.697e-01j;
	z22  9.214e-01+1.229e+00j;
	z23  1.626e-01+4.697e-01j;
	z31  1.626e-01+4.697e-01j;
	z32  1.626e-01+4.697e-01j;
	z33  9.214e-01+1.229e+00j;
}

object overhead_line:20085 {
	name          overhead_line_85;
	from          node:85;
	to            node:86;
	phases        AC;
	configuration line_configuration:30085;
	length        1.0;
}

object line_configuration:30085 {
	name line_configuration_85;
	z11  3.928e+01+9.411e+01j;
	z13  0.000e+00+0.000e+00j;
	z31  0.000e+00+0.000e+00j;
	z33  3.928e+01+9.411e+01j;
}

object overhead_line:20086 {
	name          overhead_line_86;
	from          node:85;
	to            node:87;
	phases        ABC;
	configuration line_configuration:30086;
	length        1.0;
}

object line_configuration:30086 {
	name line_configuration_86;
	z11  9.329e-01+1.236e+00j;
	z12  1.633e-01+4.665e-01j;
	z13  1.633e-01+4.665e-01j;
	z21  1.633e-01+4.665e-01j;
	z22  9.329e-01+1.236e+00j;
	z23  1.633e-01+4.665e-01j;
	z31  1.633e-01+4.665e-01j;
	z32  1.633e-01+4.665e-01j;
	z33  9.329e-01+1.236e+00j;
}

object overhead_line:20087 {
	name          overhead_line_87;
	from          node:87;
	to            node:88;
	phases        ABC;
	configuration line_configuration:30087;
	length        1.0;
}

object line_configuration:30087 {
	name line_configuration_87;
	z11  9.270e-01+1.221e+00j;
	z12  1.809e-01+4.748e-01j;
	z13  1.809e-01+4.748e-01j;
	z21  1.809e-01+4.748e-01j;
	z22  9.270e-01+1.221e+00j;
	z23  1.809e-01+4.748e-01j;
	z31  1.809e-01+4.748e-01j;
	z32  1.809e-01+4.748e-01j;
	z33  9.270e-01+1.221e+00j;
}

object overhead_line:20088 {
	name          overhead_line_88;
	from          node:84;
	to            node:89;
	phases        C;
	configuration line_configuration:30088;
	length        1.0;
}

object line_configuration:30088 {
	name line_configuration_88;
	z33  4.891e+01+1.183e+02j;
}

object overhead_line:20089 {
	name          overhead_line_89;
	from          node:89;
	to            node:90;
	phases        C;
	configuration line_configuration:30089;
	length        1.0;
}

object line_configuration:30089 {
	name line_configuration_89;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20090 {
	name          overhead_line_90;
	from          node:90;
	to            node:91;
	phases        C;
	configuration line_configuration:30090;
	length        1.0;
}

object line_configuration:30090 {
	name line_configuration_90;
	z33  7.317e-01+8.647e-01j;
}

object overhead_line:20091 {
	name          overhead_line_91;
	from          node:91;
	to            node:92;
	phases        C;
	configuration line_configuration:30091;
	length        1.0;
}

object line_configuration:30091 {
	name line_configuration_91;
	z33  1.102e+00+1.508e+00j;
}

object overhead_line:20092 {
	name          overhead_line_92;
	from          node:92;
	to            node:93;
	phases        C;
	configuration line_configuration:30092;
	length        1.0;
}

object line_configuration:30092 {
	name line_configuration_92;
	z33  9.638e-01+1.239e+00j;
}

object overhead_line:20093 {
	name          overhead_line_93;
	from          node:93;
	to            node:94;
	phases        C;
	configuration line_configuration:30093;
	length        1.0;
}

object line_configuration:30093 {
	name line_configuration_93;
	z33  9.378e-01+1.198e+00j;
}

object overhead_line:20094 {
	name          overhead_line_94;
	from          node:78;
	to            node:95;
	phases        C;
	configuration line_configuration:30094;
	length        1.0;
}

object line_configuration:30094 {
	name line_configuration_94;
	z33  2.267e+01+5.429e+01j;
}

object overhead_line:20095 {
	name          overhead_line_95;
	from          node:95;
	to            node:96;
	phases        C;
	configuration line_configuration:30095;
	length        1.0;
}

object line_configuration:30095 {
	name line_configuration_95;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20096 {
	name          overhead_line_96;
	from          node:96;
	to            node:97;
	phases        C;
	configuration line_configuration:30096;
	length        1.0;
}

object line_configuration:30096 {
	name line_configuration_96;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20097 {
	name          overhead_line_97;
	from          node:97;
	to            node:98;
	phases        C;
	configuration line_configuration:30097;
	length        1.0;
}

object line_configuration:30097 {
	name line_configuration_97;
	z33  2.138e+00+7.367e-01j;
}

object overhead_line:20098 {
	name          overhead_line_98;
	from          node:98;
	to            node:99;
	phases        C;
	configuration line_configuration:30098;
	length        1.0;
}

object line_configuration:30098 {
	name line_configuration_98;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20100 {
	name          overhead_line_100;
	from          node:95;
	to            node:101;
	phases        C;
	configuration line_configuration:30100;
	length        1.0;
}

object line_configuration:30100 {
	name line_configuration_100;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20101 {
	name          overhead_line_101;
	from          node:101;
	to            node:102;
	phases        C;
	configuration line_configuration:30101;
	length        1.0;
}

object line_configuration:30101 {
	name line_configuration_101;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20102 {
	name          overhead_line_102;
	from          node:102;
	to            node:103;
	phases        C;
	configuration line_configuration:30102;
	length        1.0;
}

object line_configuration:30102 {
	name line_configuration_102;
	z33  2.055e+00+6.849e-01j;
}

object overhead_line:20103 {
	name          overhead_line_103;
	from          node:103;
	to            node:104;
	phases        C;
	configuration line_configuration:30103;
	length        1.0;
}

object line_configuration:30103 {
	name line_configuration_103;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20104 {
	name          overhead_line_104;
	from          node:104;
	to            node:105;
	phases        C;
	configuration line_configuration:30104;
	length        1.0;
}

object line_configuration:30104 {
	name line_configuration_104;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20105 {
	name          overhead_line_105;
	from          node:105;
	to            node:106;
	phases        C;
	configuration line_configuration:30105;
	length        1.0;
}

object line_configuration:30105 {
	name line_configuration_105;
	z33  2.675e+00+9.466e-01j;
}

object overhead_line:20106 {
	name          overhead_line_106;
	from          node:106;
	to            node:107;
	phases        C;
	configuration line_configuration:30106;
	length        1.0;
}

object line_configuration:30106 {
	name line_configuration_106;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20107 {
	name          overhead_line_107;
	from          node:107;
	to            node:108;
	phases        C;
	configuration line_configuration:30107;
	length        1.0;
}

object line_configuration:30107 {
	name line_configuration_107;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20108 {
	name          overhead_line_108;
	from          node:108;
	to            node:109;
	phases        C;
	configuration line_configuration:30108;
	length        1.0;
}

object line_configuration:30108 {
	name line_configuration_108;
	z33  2.768e+00+9.491e-01j;
}

object overhead_line:20109 {
	name          overhead_line_109;
	from          node:109;
	to            node:110;
	phases        C;
	configuration line_configuration:30109;
	length        1.0;
}

object line_configuration:30109 {
	name line_configuration_109;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20110 {
	name          overhead_line_110;
	from          node:110;
	to            node:111;
	phases        C;
	configuration line_configuration:30110;
	length        1.0;
}

object line_configuration:30110 {
	name line_configuration_110;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20111 {
	name          overhead_line_111;
	from          node:111;
	to            node:112;
	phases        C;
	configuration line_configuration:30111;
	length        1.0;
}

object line_configuration:30111 {
	name line_configuration_111;
	z33  2.603e+00+8.677e-01j;
}

object overhead_line:20112 {
	name          overhead_line_112;
	from          node:112;
	to            node:113;
	phases        C;
	configuration line_configuration:30112;
	length        1.0;
}

object line_configuration:30112 {
	name line_configuration_112;
	z33  1.443e+00+4.810e-01j;
}

object overhead_line:20113 {
	name          overhead_line_113;
	from          node:73;
	to            node:114;
	phases        A;
	configuration line_configuration:30113;
	length        1.0;
}

object line_configuration:30113 {
	name line_configuration_113;
	z11  3.885e+01+6.946e+01j;
}

object overhead_line:20114 {
	name          overhead_line_114;
	from          node:114;
	to            node:115;
	phases        A;
	configuration line_configuration:30114;
	length        1.0;
}

object line_configuration:30114 {
	name line_configuration_114;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20115 {
	name          overhead_line_115;
	from          node:115;
	to            node:116;
	phases        A;
	configuration line_configuration:30115;
	length        1.0;
}

object line_configuration:30115 {
	name line_configuration_115;
	z11  7.562e-01+1.028e+00j;
}

object overhead_line:20116 {
	name          overhead_line_116;
	from          node:116;
	to            node:117;
	phases        A;
	configuration line_configuration:30116;
	length        1.0;
}

object line_configuration:30116 {
	name line_configuration_116;
	z11  8.133e-01+1.169e+00j;
}

object overhead_line:20117 {
	name          overhead_line_117;
	from          node:117;
	to            node:118;
	phases        A;
	configuration line_configuration:30117;
	length        1.0;
}

object line_configuration:30117 {
	name line_configuration_117;
	z11  8.704e-01+1.147e+00j;
}

object overhead_line:20118 {
	name          overhead_line_118;
	from          node:118;
	to            node:119;
	phases        A;
	configuration line_configuration:30118;
	length        1.0;
}

object line_configuration:30118 {
	name line_configuration_118;
	z11  8.104e-01+1.192e+00j;
}

object overhead_line:20119 {
	name          overhead_line_119;
	from          node:119;
	to            node:120;
	phases        A;
	configuration line_configuration:30119;
	length        1.0;
}

object line_configuration:30119 {
	name line_configuration_119;
	z11  8.511e-01+1.178e+00j;
}

object overhead_line:20120 {
	name          overhead_line_120;
	from          node:69;
	to            node:121;
	phases        ABC;
	configuration line_configuration:30120;
	length        1.0;
}

object line_configuration:30120 {
	name line_configuration_120;
	z11  1.820e+00+2.608e+00j;
	z12  3.639e-01+9.705e-01j;
	z13  3.639e-01+9.705e-01j;
	z21  3.639e-01+9.705e-01j;
	z22  1.820e+00+2.608e+00j;
	z23  3.639e-01+9.705e-01j;
	z31  3.639e-01+9.705e-01j;
	z32  3.639e-01+9.705e-01j;
	z33  1.820e+00+2.608e+00j;
}

object overhead_line:20121 {
	name          overhead_line_121;
	from          node:121;
	to            node:122;
	phases        ABC;
	configuration line_configuration:30121;
	length        1.0;
}

object line_configuration:30121 {
	name line_configuration_121;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20122 {
	name          overhead_line_122;
	from          node:122;
	to            node:123;
	phases        ABC;
	configuration line_configuration:30122;
	length        1.0;
}

object line_configuration:30122 {
	name line_configuration_122;
	z11  8.381e-01+1.079e+00j;
	z12  1.445e-01+4.142e-01j;
	z13  1.445e-01+4.142e-01j;
	z21  1.445e-01+4.142e-01j;
	z22  8.381e-01+1.079e+00j;
	z23  1.445e-01+4.142e-01j;
	z31  1.445e-01+4.142e-01j;
	z32  1.445e-01+4.142e-01j;
	z33  8.381e-01+1.079e+00j;
}

object overhead_line:20123 {
	name          overhead_line_123;
	from          node:123;
	to            node:124;
	phases        ABC;
	configuration line_configuration:30123;
	length        1.0;
}

object line_configuration:30123 {
	name line_configuration_123;
	z11  9.270e-01+1.249e+00j;
	z12  1.659e-01+4.586e-01j;
	z13  1.659e-01+4.586e-01j;
	z21  1.659e-01+4.586e-01j;
	z22  9.270e-01+1.249e+00j;
	z23  1.659e-01+4.586e-01j;
	z31  1.659e-01+4.586e-01j;
	z32  1.659e-01+4.586e-01j;
	z33  9.270e-01+1.249e+00j;
}

object overhead_line:20124 {
	name          overhead_line_124;
	from          node:124;
	to            node:125;
	phases        ABC;
	configuration line_configuration:30124;
	length        1.0;
}

object line_configuration:30124 {
	name line_configuration_124;
	z11  9.161e-01+1.212e+00j;
	z12  2.069e-01+5.024e-01j;
	z13  2.069e-01+5.024e-01j;
	z21  2.069e-01+5.024e-01j;
	z22  9.161e-01+1.212e+00j;
	z23  2.069e-01+5.024e-01j;
	z31  2.069e-01+5.024e-01j;
	z32  2.069e-01+5.024e-01j;
	z33  9.161e-01+1.212e+00j;
}

object overhead_line:20125 {
	name          overhead_line_125;
	from          node:69;
	to            node:126;
	phases        ABC;
	configuration line_configuration:30125;
	length        1.0;
}

object line_configuration:30125 {
	name line_configuration_125;
	z11  4.093e-01+1.146e+00j;
	z12  1.637e-01+5.075e-01j;
	z13  1.637e-01+5.075e-01j;
	z21  1.637e-01+5.075e-01j;
	z22  4.093e-01+1.146e+00j;
	z23  1.637e-01+5.075e-01j;
	z31  1.637e-01+5.075e-01j;
	z32  1.637e-01+5.075e-01j;
	z33  4.093e-01+1.146e+00j;
}

object overhead_line:20126 {
	name          overhead_line_126;
	from          node:126;
	to            node:127;
	phases        ABC;
	configuration line_configuration:30126;
	length        1.0;
}

object line_configuration:30126 {
	name line_configuration_126;
	z11  3.931e-01+1.105e+00j;
	z12  1.720e-01+5.159e-01j;
	z13  1.720e-01+5.159e-01j;
	z21  1.720e-01+5.159e-01j;
	z22  3.931e-01+1.105e+00j;
	z23  1.720e-01+5.159e-01j;
	z31  1.720e-01+5.159e-01j;
	z32  1.720e-01+5.159e-01j;
	z33  3.931e-01+1.105e+00j;
}

object overhead_line:20127 {
	name          overhead_line_127;
	from          node:127;
	to            node:128;
	phases        ABC;
	configuration line_configuration:30127;
	length        1.0;
}

object line_configuration:30127 {
	name line_configuration_127;
	z11  3.899e-01+1.119e+00j;
	z12  1.635e-01+5.157e-01j;
	z13  1.635e-01+5.157e-01j;
	z21  1.635e-01+5.157e-01j;
	z22  3.899e-01+1.119e+00j;
	z23  1.635e-01+5.157e-01j;
	z31  1.635e-01+5.157e-01j;
	z32  1.635e-01+5.157e-01j;
	z33  3.899e-01+1.119e+00j;
}

object overhead_line:20128 {
	name          overhead_line_128;
	from          node:128;
	to            node:129;
	phases        ABC;
	configuration line_configuration:30128;
	length        1.0;
}

object line_configuration:30128 {
	name line_configuration_128;
	z11  3.987e-01+1.109e+00j;
	z12  1.744e-01+5.108e-01j;
	z13  1.744e-01+5.108e-01j;
	z21  1.744e-01+5.108e-01j;
	z22  3.987e-01+1.109e+00j;
	z23  1.744e-01+5.108e-01j;
	z31  1.744e-01+5.108e-01j;
	z32  1.744e-01+5.108e-01j;
	z33  3.987e-01+1.109e+00j;
}

object overhead_line:20129 {
	name          overhead_line_129;
	from          node:129;
	to            node:130;
	phases        ABC;
	configuration line_configuration:30129;
	length        1.0;
}

object line_configuration:30129 {
	name line_configuration_129;
	z11  5.082e-01+1.349e+00j;
	z12  1.928e-01+6.133e-01j;
	z13  1.928e-01+6.133e-01j;
	z21  1.928e-01+6.133e-01j;
	z22  5.082e-01+1.349e+00j;
	z23  1.928e-01+6.133e-01j;
	z31  1.928e-01+6.133e-01j;
	z32  1.928e-01+6.133e-01j;
	z33  5.082e-01+1.349e+00j;
}

object overhead_line:20130 {
	name          overhead_line_130;
	from          node:130;
	to            node:131;
	phases        ABC;
	configuration line_configuration:30130;
	length        1.0;
}

object line_configuration:30130 {
	name line_configuration_130;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20131 {
	name          overhead_line_131;
	from          node:131;
	to            node:132;
	phases        ABC;
	configuration line_configuration:30131;
	length        1.0;
}

object line_configuration:30131 {
	name line_configuration_131;
	z11  6.230e-01+1.752e+00j;
	z12  2.725e-01+8.176e-01j;
	z13  2.725e-01+8.176e-01j;
	z21  2.725e-01+8.176e-01j;
	z22  6.230e-01+1.752e+00j;
	z23  2.725e-01+8.176e-01j;
	z31  2.725e-01+8.176e-01j;
	z32  2.725e-01+8.176e-01j;
	z33  6.230e-01+1.752e+00j;
}

object overhead_line:20132 {
	name          overhead_line_132;
	from          node:132;
	to            node:133;
	phases        ABC;
	configuration line_configuration:30132;
	length        1.0;
}

object line_configuration:30132 {
	name line_configuration_132;
	z11  3.454e-01+1.005e+00j;
	z12  1.570e-01+4.395e-01j;
	z13  1.570e-01+4.395e-01j;
	z21  1.570e-01+4.395e-01j;
	z22  3.454e-01+1.005e+00j;
	z23  1.570e-01+4.395e-01j;
	z31  1.570e-01+4.395e-01j;
	z32  1.570e-01+4.395e-01j;
	z33  3.454e-01+1.005e+00j;
}

object overhead_line:20133 {
	name          overhead_line_133;
	from          node:133;
	to            node:134;
	phases        ABC;
	configuration line_configuration:30133;
	length        1.0;
}

object line_configuration:30133 {
	name line_configuration_133;
	z11  4.143e-01+1.105e+00j;
	z12  1.726e-01+5.178e-01j;
	z13  1.726e-01+5.178e-01j;
	z21  1.726e-01+5.178e-01j;
	z22  4.143e-01+1.105e+00j;
	z23  1.726e-01+5.178e-01j;
	z31  1.726e-01+5.178e-01j;
	z32  1.726e-01+5.178e-01j;
	z33  4.143e-01+1.105e+00j;
}

object overhead_line:20134 {
	name          overhead_line_134;
	from          node:134;
	to            node:135;
	phases        ABC;
	configuration line_configuration:30134;
	length        1.0;
}

object line_configuration:30134 {
	name line_configuration_134;
	z11  3.920e-01+1.119e+00j;
	z12  1.625e-01+5.163e-01j;
	z13  1.625e-01+5.163e-01j;
	z21  1.625e-01+5.163e-01j;
	z22  3.920e-01+1.119e+00j;
	z23  1.625e-01+5.163e-01j;
	z31  1.625e-01+5.163e-01j;
	z32  1.625e-01+5.163e-01j;
	z33  3.920e-01+1.119e+00j;
}

object overhead_line:20135 {
	name          overhead_line_135;
	from          node:135;
	to            node:136;
	phases        ABC;
	configuration line_configuration:30135;
	length        1.0;
}

object line_configuration:30135 {
	name line_configuration_135;
	z11  4.430e-01+1.130e+00j;
	z12  1.680e-01+4.888e-01j;
	z13  1.680e-01+4.888e-01j;
	z21  1.680e-01+4.888e-01j;
	z22  4.430e-01+1.130e+00j;
	z23  1.680e-01+4.888e-01j;
	z31  1.680e-01+4.888e-01j;
	z32  1.680e-01+4.888e-01j;
	z33  4.430e-01+1.130e+00j;
}

object overhead_line:20136 {
	name          overhead_line_136;
	from          node:136;
	to            node:137;
	phases        ABC;
	configuration line_configuration:30136;
	length        1.0;
}

object line_configuration:30136 {
	name line_configuration_136;
	z11  3.744e-01+1.109e+00j;
	z12  1.664e-01+5.269e-01j;
	z13  1.664e-01+5.269e-01j;
	z21  1.664e-01+5.269e-01j;
	z22  3.744e-01+1.109e+00j;
	z23  1.664e-01+5.269e-01j;
	z31  1.664e-01+5.269e-01j;
	z32  1.664e-01+5.269e-01j;
	z33  3.744e-01+1.109e+00j;
}

object overhead_line:20137 {
	name          overhead_line_137;
	from          node:137;
	to            node:138;
	phases        ABC;
	configuration line_configuration:30137;
	length        1.0;
}

object line_configuration:30137 {
	name line_configuration_137;
	z11  3.964e-01+1.189e+00j;
	z12  1.585e-01+4.756e-01j;
	z13  1.585e-01+4.756e-01j;
	z21  1.585e-01+4.756e-01j;
	z22  3.964e-01+1.189e+00j;
	z23  1.585e-01+4.756e-01j;
	z31  1.585e-01+4.756e-01j;
	z32  1.585e-01+4.756e-01j;
	z33  3.964e-01+1.189e+00j;
}

object overhead_line:20138 {
	name          overhead_line_138;
	from          node:138;
	to            node:139;
	phases        ABC;
	configuration line_configuration:30138;
	length        1.0;
}

object line_configuration:30138 {
	name line_configuration_138;
	z11  3.338e-01+9.105e-01j;
	z12  1.517e-01+4.097e-01j;
	z13  1.517e-01+4.097e-01j;
	z21  1.517e-01+4.097e-01j;
	z22  3.338e-01+9.105e-01j;
	z23  1.517e-01+4.097e-01j;
	z31  1.517e-01+4.097e-01j;
	z32  1.517e-01+4.097e-01j;
	z33  3.338e-01+9.105e-01j;
}

object overhead_line:20139 {
	name          overhead_line_139;
	from          node:139;
	to            node:140;
	phases        ABC;
	configuration line_configuration:30139;
	length        1.0;
}

object line_configuration:30139 {
	name line_configuration_139;
	z11  4.299e-01+1.084e+00j;
	z12  1.495e-01+5.234e-01j;
	z13  1.495e-01+5.234e-01j;
	z21  1.495e-01+5.234e-01j;
	z22  4.299e-01+1.084e+00j;
	z23  1.495e-01+5.234e-01j;
	z31  1.495e-01+5.234e-01j;
	z32  1.495e-01+5.234e-01j;
	z33  4.299e-01+1.084e+00j;
}

object overhead_line:20140 {
	name          overhead_line_140;
	from          node:140;
	to            node:141;
	phases        ABC;
	configuration line_configuration:30140;
	length        1.0;
}

object line_configuration:30140 {
	name line_configuration_140;
	z11  3.957e-01+1.151e+00j;
	z12  1.799e-01+5.036e-01j;
	z13  1.799e-01+5.036e-01j;
	z21  1.799e-01+5.036e-01j;
	z22  3.957e-01+1.151e+00j;
	z23  1.799e-01+5.036e-01j;
	z31  1.799e-01+5.036e-01j;
	z32  1.799e-01+5.036e-01j;
	z33  3.957e-01+1.151e+00j;
}

object overhead_line:20141 {
	name          overhead_line_141;
	from          node:141;
	to            node:142;
	phases        C;
	configuration line_configuration:30141;
	length        1.0;
}

object line_configuration:30141 {
	name line_configuration_141;
	z33  1.014e+02+2.437e+02j;
}

object overhead_line:20142 {
	name          overhead_line_142;
	from          node:142;
	to            node:143;
	phases        C;
	configuration line_configuration:30142;
	length        1.0;
}

object line_configuration:30142 {
	name line_configuration_142;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20143 {
	name          overhead_line_143;
	from          node:143;
	to            node:144;
	phases        C;
	configuration line_configuration:30143;
	length        1.0;
}

object line_configuration:30143 {
	name line_configuration_143;
	z33  4.353e-01+9.142e-01j;
}

object overhead_line:20144 {
	name          overhead_line_144;
	from          node:144;
	to            node:145;
	phases        C;
	configuration line_configuration:30144;
	length        1.0;
}

object line_configuration:30144 {
	name line_configuration_144;
	z33  4.940e-01+1.140e+00j;
}

object overhead_line:20145 {
	name          overhead_line_145;
	from          node:145;
	to            node:146;
	phases        C;
	configuration line_configuration:30145;
	length        1.0;
}

object line_configuration:30145 {
	name line_configuration_145;
	z33  5.784e-01+1.281e+00j;
}

object overhead_line:20146 {
	name          overhead_line_146;
	from          node:146;
	to            node:147;
	phases        C;
	configuration line_configuration:30146;
	length        1.0;
}

object line_configuration:30146 {
	name line_configuration_146;
	z33  5.168e-01+1.120e+00j;
}

object overhead_line:20147 {
	name          overhead_line_147;
	from          node:147;
	to            node:148;
	phases        C;
	configuration line_configuration:30147;
	length        1.0;
}

object line_configuration:30147 {
	name line_configuration_147;
	z33  5.180e-01+1.122e+00j;
}

object overhead_line:20148 {
	name          overhead_line_148;
	from          node:148;
	to            node:149;
	phases        C;
	configuration line_configuration:30148;
	length        1.0;
}

object line_configuration:30148 {
	name line_configuration_148;
	z33  4.895e-01+1.112e+00j;
}

object overhead_line:20149 {
	name          overhead_line_149;
	from          node:149;
	to            node:150;
	phases        C;
	configuration line_configuration:30149;
	length        1.0;
}

object line_configuration:30149 {
	name line_configuration_149;
	z33  1.956e+00+1.317e+00j;
}

object overhead_line:20150 {
	name          overhead_line_150;
	from          node:150;
	to            node:151;
	phases        C;
	configuration line_configuration:30150;
	length        1.0;
}

object line_configuration:30150 {
	name line_configuration_150;
	z33  1.905e+00+1.360e+00j;
}

object overhead_line:20151 {
	name          overhead_line_151;
	from          node:151;
	to            node:152;
	phases        C;
	configuration line_configuration:30151;
	length        1.0;
}

object line_configuration:30151 {
	name line_configuration_151;
	z33  1.908e+00+1.318e+00j;
}

object overhead_line:20152 {
	name          overhead_line_152;
	from          node:152;
	to            node:153;
	phases        C;
	configuration line_configuration:30152;
	length        1.0;
}

object line_configuration:30152 {
	name line_configuration_152;
	z33  1.961e+00+1.322e+00j;
}

object overhead_line:20153 {
	name          overhead_line_153;
	from          node:153;
	to            node:154;
	phases        C;
	configuration line_configuration:30153;
	length        1.0;
}

object line_configuration:30153 {
	name line_configuration_153;
	z33  1.898e+00+1.296e+00j;
}

object overhead_line:20154 {
	name          overhead_line_154;
	from          node:141;
	to            node:155;
	phases        ABC;
	configuration line_configuration:30154;
	length        1.0;
}

object line_configuration:30154 {
	name line_configuration_154;
	z11  3.878e-01+1.111e+00j;
	z12  1.677e-01+5.136e-01j;
	z13  1.677e-01+5.136e-01j;
	z21  1.677e-01+5.136e-01j;
	z22  3.878e-01+1.111e+00j;
	z23  1.677e-01+5.136e-01j;
	z31  1.677e-01+5.136e-01j;
	z32  1.677e-01+5.136e-01j;
	z33  3.878e-01+1.111e+00j;
}

object overhead_line:20155 {
	name          overhead_line_155;
	from          node:155;
	to            node:156;
	phases        ABC;
	configuration line_configuration:30155;
	length        1.0;
}

object line_configuration:30155 {
	name line_configuration_155;
	z11  4.134e-01+1.110e+00j;
	z12  1.653e-01+5.078e-01j;
	z13  1.653e-01+5.078e-01j;
	z21  1.653e-01+5.078e-01j;
	z22  4.134e-01+1.110e+00j;
	z23  1.653e-01+5.078e-01j;
	z31  1.653e-01+5.078e-01j;
	z32  1.653e-01+5.078e-01j;
	z33  4.134e-01+1.110e+00j;
}

object overhead_line:20156 {
	name          overhead_line_156;
	from          node:156;
	to            node:157;
	phases        ABC;
	configuration line_configuration:30156;
	length        1.0;
}

object line_configuration:30156 {
	name line_configuration_156;
	z11  7.070e-01+1.931e+00j;
	z12  2.991e-01+8.701e-01j;
	z13  2.991e-01+8.701e-01j;
	z21  2.991e-01+8.701e-01j;
	z22  7.070e-01+1.931e+00j;
	z23  2.991e-01+8.701e-01j;
	z31  2.991e-01+8.701e-01j;
	z32  2.991e-01+8.701e-01j;
	z33  7.070e-01+1.931e+00j;
}

object overhead_line:20157 {
	name          overhead_line_157;
	from          node:157;
	to            node:158;
	phases        ABC;
	configuration line_configuration:30157;
	length        1.0;
}

object line_configuration:30157 {
	name line_configuration_157;
	z11  4.018e-01+1.112e+00j;
	z12  1.607e-01+5.090e-01j;
	z13  1.607e-01+5.090e-01j;
	z21  1.607e-01+5.090e-01j;
	z22  4.018e-01+1.112e+00j;
	z23  1.607e-01+5.090e-01j;
	z31  1.607e-01+5.090e-01j;
	z32  1.607e-01+5.090e-01j;
	z33  4.018e-01+1.112e+00j;
}

object overhead_line:20158 {
	name          overhead_line_158;
	from          node:158;
	to            node:159;
	phases        ABC;
	configuration line_configuration:30158;
	length        1.0;
}

object line_configuration:30158 {
	name line_configuration_158;
	z11  4.166e-01+1.115e+00j;
	z12  1.747e-01+5.106e-01j;
	z13  1.747e-01+5.106e-01j;
	z21  1.747e-01+5.106e-01j;
	z22  4.166e-01+1.115e+00j;
	z23  1.747e-01+5.106e-01j;
	z31  1.747e-01+5.106e-01j;
	z32  1.747e-01+5.106e-01j;
	z33  4.166e-01+1.115e+00j;
}

object overhead_line:20159 {
	name          overhead_line_159;
	from          node:159;
	to            node:160;
	phases        ABC;
	configuration line_configuration:30159;
	length        1.0;
}

object line_configuration:30159 {
	name line_configuration_159;
	z11  3.688e-01+1.106e+00j;
	z12  1.735e-01+5.206e-01j;
	z13  1.735e-01+5.206e-01j;
	z21  1.735e-01+5.206e-01j;
	z22  3.688e-01+1.106e+00j;
	z23  1.735e-01+5.206e-01j;
	z31  1.735e-01+5.206e-01j;
	z32  1.735e-01+5.206e-01j;
	z33  3.688e-01+1.106e+00j;
}

object overhead_line:20160 {
	name          overhead_line_160;
	from          node:160;
	to            node:161;
	phases        ABC;
	configuration line_configuration:30160;
	length        1.0;
}

object line_configuration:30160 {
	name line_configuration_160;
	z11  4.143e-01+1.110e+00j;
	z12  1.657e-01+5.138e-01j;
	z13  1.657e-01+5.138e-01j;
	z21  1.657e-01+5.138e-01j;
	z22  4.143e-01+1.110e+00j;
	z23  1.657e-01+5.138e-01j;
	z31  1.657e-01+5.138e-01j;
	z32  1.657e-01+5.138e-01j;
	z33  4.143e-01+1.110e+00j;
}

object overhead_line:20161 {
	name          overhead_line_161;
	from          node:161;
	to            node:162;
	phases        ABC;
	configuration line_configuration:30161;
	length        1.0;
}

object line_configuration:30161 {
	name line_configuration_161;
	z11  4.041e-01+1.132e+00j;
	z12  1.617e-01+5.011e-01j;
	z13  1.617e-01+5.011e-01j;
	z21  1.617e-01+5.011e-01j;
	z22  4.041e-01+1.132e+00j;
	z23  1.617e-01+5.011e-01j;
	z31  1.617e-01+5.011e-01j;
	z32  1.617e-01+5.011e-01j;
	z33  4.041e-01+1.132e+00j;
}

object overhead_line:20162 {
	name          overhead_line_162;
	from          node:162;
	to            node:163;
	phases        ABC;
	configuration line_configuration:30162;
	length        1.0;
}

object line_configuration:30162 {
	name line_configuration_162;
	z11  4.054e-01+1.115e+00j;
	z12  1.621e-01+5.067e-01j;
	z13  1.621e-01+5.067e-01j;
	z21  1.621e-01+5.067e-01j;
	z22  4.054e-01+1.115e+00j;
	z23  1.621e-01+5.067e-01j;
	z31  1.621e-01+5.067e-01j;
	z32  1.621e-01+5.067e-01j;
	z33  4.054e-01+1.115e+00j;
}

object overhead_line:20163 {
	name          overhead_line_163;
	from          node:163;
	to            node:164;
	phases        ABC;
	configuration line_configuration:30163;
	length        1.0;
}

object line_configuration:30163 {
	name line_configuration_163;
	z11  4.026e-01+1.116e+00j;
	z12  1.830e-01+5.124e-01j;
	z13  1.830e-01+5.124e-01j;
	z21  1.830e-01+5.124e-01j;
	z22  4.026e-01+1.116e+00j;
	z23  1.830e-01+5.124e-01j;
	z31  1.830e-01+5.124e-01j;
	z32  1.830e-01+5.124e-01j;
	z33  4.026e-01+1.116e+00j;
}

object overhead_line:20164 {
	name          overhead_line_164;
	from          node:164;
	to            node:165;
	phases        ABC;
	configuration line_configuration:30164;
	length        1.0;
}

object line_configuration:30164 {
	name line_configuration_164;
	z11  4.223e-01+1.126e+00j;
	z12  1.689e-01+5.350e-01j;
	z13  1.689e-01+5.350e-01j;
	z21  1.689e-01+5.350e-01j;
	z22  4.223e-01+1.126e+00j;
	z23  1.689e-01+5.350e-01j;
	z31  1.689e-01+5.350e-01j;
	z32  1.689e-01+5.350e-01j;
	z33  4.223e-01+1.126e+00j;
}

object overhead_line:20165 {
	name          overhead_line_165;
	from          node:165;
	to            node:166;
	phases        ABC;
	configuration line_configuration:30165;
	length        1.0;
}

object line_configuration:30165 {
	name line_configuration_165;
	z11  3.525e-01+1.000e+00j;
	z12  1.524e-01+4.573e-01j;
	z13  1.524e-01+4.573e-01j;
	z21  1.524e-01+4.573e-01j;
	z22  3.525e-01+1.000e+00j;
	z23  1.524e-01+4.573e-01j;
	z31  1.524e-01+4.573e-01j;
	z32  1.524e-01+4.573e-01j;
	z33  3.525e-01+1.000e+00j;
}

object overhead_line:20166 {
	name          overhead_line_166;
	from          node:166;
	to            node:167;
	phases        ABC;
	configuration line_configuration:30166;
	length        1.0;
}

object line_configuration:30166 {
	name line_configuration_166;
	z11  4.168e-01+1.107e+00j;
	z12  1.581e-01+5.031e-01j;
	z13  1.581e-01+5.031e-01j;
	z21  1.581e-01+5.031e-01j;
	z22  4.168e-01+1.107e+00j;
	z23  1.581e-01+5.031e-01j;
	z31  1.581e-01+5.031e-01j;
	z32  1.581e-01+5.031e-01j;
	z33  4.168e-01+1.107e+00j;
}

object overhead_line:20167 {
	name          overhead_line_167;
	from          node:167;
	to            node:168;
	phases        ABC;
	configuration line_configuration:30167;
	length        1.0;
}

object line_configuration:30167 {
	name line_configuration_167;
	z11  3.951e-01+1.143e+00j;
	z12  1.834e-01+5.080e-01j;
	z13  1.834e-01+5.080e-01j;
	z21  1.834e-01+5.080e-01j;
	z22  3.951e-01+1.143e+00j;
	z23  1.834e-01+5.080e-01j;
	z31  1.834e-01+5.080e-01j;
	z32  1.834e-01+5.080e-01j;
	z33  3.951e-01+1.143e+00j;
}

object overhead_line:20168 {
	name          overhead_line_168;
	from          node:168;
	to            node:169;
	phases        ABC;
	configuration line_configuration:30168;
	length        1.0;
}

object line_configuration:30168 {
	name line_configuration_168;
	z11  4.236e-01+1.104e+00j;
	z12  1.513e-01+5.144e-01j;
	z13  1.513e-01+5.144e-01j;
	z21  1.513e-01+5.144e-01j;
	z22  4.236e-01+1.104e+00j;
	z23  1.513e-01+5.144e-01j;
	z31  1.513e-01+5.144e-01j;
	z32  1.513e-01+5.144e-01j;
	z33  4.236e-01+1.104e+00j;
}

object overhead_line:20169 {
	name          overhead_line_169;
	from          node:169;
	to            node:170;
	phases        B;
	configuration line_configuration:30169;
	length        1.0;
}

object line_configuration:30169 {
	name line_configuration_169;
	z22  1.623e+01+4.776e+01j;
}

object overhead_line:20170 {
	name          overhead_line_170;
	from          node:170;
	to            node:171;
	phases        B;
	configuration line_configuration:30170;
	length        1.0;
}

object line_configuration:30170 {
	name line_configuration_170;
	z22  3.767e-01+1.083e+00j;
}

object overhead_line:20171 {
	name          overhead_line_171;
	from          node:171;
	to            node:172;
	phases        B;
	configuration line_configuration:30171;
	length        1.0;
}

object line_configuration:30171 {
	name line_configuration_171;
	z22  7.253e-01+7.253e-04j;
}

object overhead_line:20172 {
	name          overhead_line_172;
	from          node:172;
	to            node:173;
	phases        B;
	configuration line_configuration:30172;
	length        1.0;
}

object line_configuration:30172 {
	name line_configuration_172;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20173 {
	name          overhead_line_173;
	from          node:173;
	to            node:174;
	phases        B;
	configuration line_configuration:30173;
	length        1.0;
}

object line_configuration:30173 {
	name line_configuration_173;
	z22  2.990e+00+1.052e+00j;
}

object overhead_line:20174 {
	name          overhead_line_174;
	from          node:174;
	to            node:175;
	phases        B;
	configuration line_configuration:30174;
	length        1.0;
}

object line_configuration:30174 {
	name line_configuration_174;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20175 {
	name          overhead_line_175;
	from          node:175;
	to            node:176;
	phases        B;
	configuration line_configuration:30175;
	length        1.0;
}

object line_configuration:30175 {
	name line_configuration_175;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20176 {
	name          overhead_line_176;
	from          node:176;
	to            node:177;
	phases        B;
	configuration line_configuration:30176;
	length        1.0;
}

object line_configuration:30176 {
	name line_configuration_176;
	z22  2.324e+00+7.967e-01j;
}

object overhead_line:20177 {
	name          overhead_line_177;
	from          node:177;
	to            node:178;
	phases        B;
	configuration line_configuration:30177;
	length        1.0;
}

object line_configuration:30177 {
	name line_configuration_177;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20178 {
	name          overhead_line_178;
	from          node:178;
	to            node:179;
	phases        B;
	configuration line_configuration:30178;
	length        1.0;
}

object line_configuration:30178 {
	name line_configuration_178;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20179 {
	name          overhead_line_179;
	from          node:179;
	to            node:180;
	phases        B;
	configuration line_configuration:30179;
	length        1.0;
}

object line_configuration:30179 {
	name line_configuration_179;
	z22  2.126e+00+7.421e-01j;
}

object overhead_line:20180 {
	name          overhead_line_180;
	from          node:180;
	to            node:181;
	phases        B;
	configuration line_configuration:30180;
	length        1.0;
}

object line_configuration:30180 {
	name line_configuration_180;
	z22  2.052e+00+5.864e-01j;
}

object overhead_line:20181 {
	name          overhead_line_181;
	from          node:171;
	to            node:182;
	phases        B;
	configuration line_configuration:30181;
	length        1.0;
}

object line_configuration:30181 {
	name line_configuration_181;
	z22  1.169e+00+1.169e-03j;
}

object overhead_line:20182 {
	name          overhead_line_182;
	from          node:182;
	to            node:183;
	phases        B;
	configuration line_configuration:30182;
	length        1.0;
}

object line_configuration:30182 {
	name line_configuration_182;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20183 {
	name          overhead_line_183;
	from          node:183;
	to            node:184;
	phases        B;
	configuration line_configuration:30183;
	length        1.0;
}

object line_configuration:30183 {
	name line_configuration_183;
	z22  1.715e+00+5.916e-01j;
}

object overhead_line:20184 {
	name          overhead_line_184;
	from          node:184;
	to            node:185;
	phases        B;
	configuration line_configuration:30184;
	length        1.0;
}

object line_configuration:30184 {
	name line_configuration_184;
	z22  3.588e+00+1.196e+00j;
}

object overhead_line:20185 {
	name          overhead_line_185;
	from          node:185;
	to            node:186;
	phases        B;
	configuration line_configuration:30185;
	length        1.0;
}

object line_configuration:30185 {
	name line_configuration_185;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20187 {
	name          overhead_line_187;
	from          node:169;
	to            node:188;
	phases        ABC;
	configuration line_configuration:30187;
	length        1.0;
}

object line_configuration:30187 {
	name line_configuration_187;
	z11  3.853e-01+1.128e+00j;
	z12  1.789e-01+5.091e-01j;
	z13  1.789e-01+5.091e-01j;
	z21  1.789e-01+5.091e-01j;
	z22  3.853e-01+1.128e+00j;
	z23  1.789e-01+5.091e-01j;
	z31  1.789e-01+5.091e-01j;
	z32  1.789e-01+5.091e-01j;
	z33  3.853e-01+1.128e+00j;
}

object overhead_line:20188 {
	name          overhead_line_188;
	from          node:188;
	to            node:189;
	phases        ABC;
	configuration line_configuration:30188;
	length        1.0;
}

object line_configuration:30188 {
	name line_configuration_188;
	z11  4.224e-01+1.106e+00j;
	z12  1.615e-01+5.094e-01j;
	z13  1.615e-01+5.094e-01j;
	z21  1.615e-01+5.094e-01j;
	z22  4.224e-01+1.106e+00j;
	z23  1.615e-01+5.094e-01j;
	z31  1.615e-01+5.094e-01j;
	z32  1.615e-01+5.094e-01j;
	z33  4.224e-01+1.106e+00j;
}

object overhead_line:20189 {
	name          overhead_line_189;
	from          node:189;
	to            node:190;
	phases        ABC;
	configuration line_configuration:30189;
	length        1.0;
}

object line_configuration:30189 {
	name line_configuration_189;
	z11  3.830e-01+1.120e+00j;
	z12  1.620e-01+5.009e-01j;
	z13  1.620e-01+5.009e-01j;
	z21  1.620e-01+5.009e-01j;
	z22  3.830e-01+1.120e+00j;
	z23  1.620e-01+5.009e-01j;
	z31  1.620e-01+5.009e-01j;
	z32  1.620e-01+5.009e-01j;
	z33  3.830e-01+1.120e+00j;
}

object overhead_line:20190 {
	name          overhead_line_190;
	from          node:190;
	to            node:191;
	phases        ABC;
	configuration line_configuration:30190;
	length        1.0;
}

object line_configuration:30190 {
	name line_configuration_190;
	z11  4.112e-01+1.096e+00j;
	z12  1.645e-01+5.208e-01j;
	z13  1.645e-01+5.208e-01j;
	z21  1.645e-01+5.208e-01j;
	z22  4.112e-01+1.096e+00j;
	z23  1.645e-01+5.208e-01j;
	z31  1.645e-01+5.208e-01j;
	z32  1.645e-01+5.208e-01j;
	z33  4.112e-01+1.096e+00j;
}

object overhead_line:20191 {
	name          overhead_line_191;
	from          node:191;
	to            node:192;
	phases        ABC;
	configuration line_configuration:30191;
	length        1.0;
}

object line_configuration:30191 {
	name line_configuration_191;
	z11  3.895e-01+1.125e+00j;
	z12  1.731e-01+5.194e-01j;
	z13  1.731e-01+5.194e-01j;
	z21  1.731e-01+5.194e-01j;
	z22  3.895e-01+1.125e+00j;
	z23  1.731e-01+5.194e-01j;
	z31  1.731e-01+5.194e-01j;
	z32  1.731e-01+5.194e-01j;
	z33  3.895e-01+1.125e+00j;
}

object overhead_line:20192 {
	name          overhead_line_192;
	from          node:192;
	to            node:193;
	phases        A;
	configuration line_configuration:30192;
	length        1.0;
}

object line_configuration:30192 {
	name line_configuration_192;
	z11  1.429e+01+3.389e+01j;
}

object overhead_line:20193 {
	name          overhead_line_193;
	from          node:193;
	to            node:194;
	phases        A;
	configuration line_configuration:30193;
	length        1.0;
}

object line_configuration:30193 {
	name line_configuration_193;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20194 {
	name          overhead_line_194;
	from          node:194;
	to            node:195;
	phases        A;
	configuration line_configuration:30194;
	length        1.0;
}

object line_configuration:30194 {
	name line_configuration_194;
	z11  1.533e+00+1.095e+00j;
}

object overhead_line:20195 {
	name          overhead_line_195;
	from          node:195;
	to            node:196;
	phases        A;
	configuration line_configuration:30195;
	length        1.0;
}

object line_configuration:30195 {
	name line_configuration_195;
	z11  1.937e+00+1.321e+00j;
}

object overhead_line:20196 {
	name          overhead_line_196;
	from          node:196;
	to            node:197;
	phases        A;
	configuration line_configuration:30196;
	length        1.0;
}

object line_configuration:30196 {
	name line_configuration_196;
	z11  1.893e+00+1.282e+00j;
}

object overhead_line:20197 {
	name          overhead_line_197;
	from          node:197;
	to            node:198;
	phases        A;
	configuration line_configuration:30197;
	length        1.0;
}

object line_configuration:30197 {
	name line_configuration_197;
	z11  1.950e+00+1.325e+00j;
}

object overhead_line:20198 {
	name          overhead_line_198;
	from          node:198;
	to            node:199;
	phases        A;
	configuration line_configuration:30198;
	length        1.0;
}

object line_configuration:30198 {
	name line_configuration_198;
	z11  9.302e-01+1.226e+00j;
}

object overhead_line:20199 {
	name          overhead_line_199;
	from          node:199;
	to            node:200;
	phases        A;
	configuration line_configuration:30199;
	length        1.0;
}

object line_configuration:30199 {
	name line_configuration_199;
	z11  0.000e+00+2.594e-01j;
}

object overhead_line:20200 {
	name          overhead_line_200;
	from          node:200;
	to            node:201;
	phases        A;
	configuration line_configuration:30200;
	length        1.0;
}

object line_configuration:30200 {
	name line_configuration_200;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20201 {
	name          overhead_line_201;
	from          node:201;
	to            node:202;
	phases        A;
	configuration line_configuration:30201;
	length        1.0;
}

object line_configuration:30201 {
	name line_configuration_201;
	z11  3.004e+00+1.031e+00j;
}

object overhead_line:20202 {
	name          overhead_line_202;
	from          node:202;
	to            node:203;
	phases        A;
	configuration line_configuration:30202;
	length        1.0;
}

object line_configuration:30202 {
	name line_configuration_202;
	z11  4.344e+00+1.580e+00j;
}

object overhead_line:20203 {
	name          overhead_line_203;
	from          node:203;
	to            node:204;
	phases        A;
	configuration line_configuration:30203;
	length        1.0;
}

object line_configuration:30203 {
	name line_configuration_203;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20204 {
	name          overhead_line_204;
	from          node:204;
	to            node:205;
	phases        A;
	configuration line_configuration:30204;
	length        1.0;
}

object line_configuration:30204 {
	name line_configuration_204;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20205 {
	name          overhead_line_205;
	from          node:205;
	to            node:206;
	phases        A;
	configuration line_configuration:30205;
	length        1.0;
}

object line_configuration:30205 {
	name line_configuration_205;
	z11  3.743e+00+1.295e+00j;
}

object overhead_line:20206 {
	name          overhead_line_206;
	from          node:206;
	to            node:207;
	phases        A;
	configuration line_configuration:30206;
	length        1.0;
}

object line_configuration:30206 {
	name line_configuration_206;
	z11  2.321e+00+7.142e-01j;
}

object overhead_line:20207 {
	name          overhead_line_207;
	from          node:199;
	to            node:208;
	phases        A;
	configuration line_configuration:30207;
	length        1.0;
}

object line_configuration:30207 {
	name line_configuration_207;
	z11  1.944e+00+2.429e+00j;
}

object overhead_line:20208 {
	name          overhead_line_208;
	from          node:208;
	to            node:209;
	phases        A;
	configuration line_configuration:30208;
	length        1.0;
}

object line_configuration:30208 {
	name line_configuration_208;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20209 {
	name          overhead_line_209;
	from          node:209;
	to            node:210;
	phases        A;
	configuration line_configuration:30209;
	length        1.0;
}

object line_configuration:30209 {
	name line_configuration_209;
	z11  2.167e+00+7.668e-01j;
}

object overhead_line:20210 {
	name          overhead_line_210;
	from          node:210;
	to            node:211;
	phases        A;
	configuration line_configuration:30210;
	length        1.0;
}

object line_configuration:30210 {
	name line_configuration_210;
	z11  4.652e+00+1.692e+00j;
}

object overhead_line:20211 {
	name          overhead_line_211;
	from          node:211;
	to            node:212;
	phases        A;
	configuration line_configuration:30211;
	length        1.0;
}

object line_configuration:30211 {
	name line_configuration_211;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20212 {
	name          overhead_line_212;
	from          node:212;
	to            node:213;
	phases        A;
	configuration line_configuration:30212;
	length        1.0;
}

object line_configuration:30212 {
	name line_configuration_212;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20213 {
	name          overhead_line_213;
	from          node:213;
	to            node:214;
	phases        A;
	configuration line_configuration:30213;
	length        1.0;
}

object line_configuration:30213 {
	name line_configuration_213;
	z11  5.051e+00+1.684e+00j;
}

object overhead_line:20214 {
	name          overhead_line_214;
	from          node:214;
	to            node:215;
	phases        A;
	configuration line_configuration:30214;
	length        1.0;
}

object line_configuration:30214 {
	name line_configuration_214;
	z11  2.779e+00+9.773e-01j;
}

object overhead_line:20215 {
	name          overhead_line_215;
	from          node:215;
	to            node:216;
	phases        A;
	configuration line_configuration:30215;
	length        1.0;
}

object line_configuration:30215 {
	name line_configuration_215;
	z11  5.077e+00+1.692e+00j;
}

object overhead_line:20216 {
	name          overhead_line_216;
	from          node:216;
	to            node:217;
	phases        A;
	configuration line_configuration:30216;
	length        1.0;
}

object line_configuration:30216 {
	name line_configuration_216;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20218 {
	name          overhead_line_218;
	from          node:192;
	to            node:219;
	phases        ABC;
	configuration line_configuration:30218;
	length        1.0;
}

object line_configuration:30218 {
	name line_configuration_218;
	z11  3.961e-01+1.134e+00j;
	z12  1.801e-01+4.862e-01j;
	z13  1.801e-01+4.862e-01j;
	z21  1.801e-01+4.862e-01j;
	z22  3.961e-01+1.134e+00j;
	z23  1.801e-01+4.862e-01j;
	z31  1.801e-01+4.862e-01j;
	z32  1.801e-01+4.862e-01j;
	z33  3.961e-01+1.134e+00j;
}

object overhead_line:20219 {
	name          overhead_line_219;
	from          node:219;
	to            node:220;
	phases        ABC;
	configuration line_configuration:30219;
	length        1.0;
}

object line_configuration:30219 {
	name line_configuration_219;
	z11  4.163e-01+1.110e+00j;
	z12  1.665e-01+5.273e-01j;
	z13  1.665e-01+5.273e-01j;
	z21  1.665e-01+5.273e-01j;
	z22  4.163e-01+1.110e+00j;
	z23  1.665e-01+5.273e-01j;
	z31  1.665e-01+5.273e-01j;
	z32  1.665e-01+5.273e-01j;
	z33  4.163e-01+1.110e+00j;
}

object overhead_line:20220 {
	name          overhead_line_220;
	from          node:220;
	to            node:221;
	phases        ABC;
	configuration line_configuration:30220;
	length        1.0;
}

object line_configuration:30220 {
	name line_configuration_220;
	z11  4.142e-01+1.118e+00j;
	z12  1.657e-01+4.971e-01j;
	z13  1.657e-01+4.971e-01j;
	z21  1.657e-01+4.971e-01j;
	z22  4.142e-01+1.118e+00j;
	z23  1.657e-01+4.971e-01j;
	z31  1.657e-01+4.971e-01j;
	z32  1.657e-01+4.971e-01j;
	z33  4.142e-01+1.118e+00j;
}

object overhead_line:20221 {
	name          overhead_line_221;
	from          node:221;
	to            node:222;
	phases        ABC;
	configuration line_configuration:30221;
	length        1.0;
}

object line_configuration:30221 {
	name line_configuration_221;
	z11  3.430e-01+9.631e-01j;
	z12  1.451e-01+4.486e-01j;
	z13  1.451e-01+4.486e-01j;
	z21  1.451e-01+4.486e-01j;
	z22  3.430e-01+9.631e-01j;
	z23  1.451e-01+4.486e-01j;
	z31  1.451e-01+4.486e-01j;
	z32  1.451e-01+4.486e-01j;
	z33  3.430e-01+9.631e-01j;
}

object overhead_line:20222 {
	name          overhead_line_222;
	from          node:165;
	to            node:223;
	phases        ABC;
	configuration line_configuration:30222;
	length        1.0;
}

object line_configuration:30222 {
	name line_configuration_222;
	z11  1.923e+00+1.350e+00j;
	z12  1.700e-01+4.570e-01j;
	z13  1.700e-01+4.570e-01j;
	z21  1.700e-01+4.570e-01j;
	z22  1.923e+00+1.350e+00j;
	z23  1.700e-01+4.570e-01j;
	z31  1.700e-01+4.570e-01j;
	z32  1.700e-01+4.570e-01j;
	z33  1.923e+00+1.350e+00j;
}

object overhead_line:20223 {
	name          overhead_line_223;
	from          node:223;
	to            node:224;
	phases        ABC;
	configuration line_configuration:30223;
	length        1.0;
}

object line_configuration:30223 {
	name line_configuration_223;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20224 {
	name          overhead_line_224;
	from          node:224;
	to            node:225;
	phases        ABC;
	configuration line_configuration:30224;
	length        1.0;
}

object line_configuration:30224 {
	name line_configuration_224;
	z11  2.656e+00+1.843e+00j;
	z12  2.158e-01+6.475e-01j;
	z13  2.158e-01+6.475e-01j;
	z21  2.158e-01+6.475e-01j;
	z22  2.656e+00+1.843e+00j;
	z23  2.158e-01+6.475e-01j;
	z31  2.158e-01+6.475e-01j;
	z32  2.158e-01+6.475e-01j;
	z33  2.656e+00+1.843e+00j;
}

object overhead_line:20225 {
	name          overhead_line_225;
	from          node:225;
	to            node:226;
	phases        ABC;
	configuration line_configuration:30225;
	length        1.0;
}

object line_configuration:30225 {
	name line_configuration_225;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20226 {
	name          overhead_line_226;
	from          node:226;
	to            node:227;
	phases        ABC;
	configuration line_configuration:30226;
	length        1.0;
}

object line_configuration:30226 {
	name line_configuration_226;
	z11  2.491e+00+5.237e-01j;
	z12  1.587e-02+0.000e+00j;
	z13  1.587e-02+0.000e+00j;
	z21  1.587e-02+0.000e+00j;
	z22  2.491e+00+5.237e-01j;
	z23  1.587e-02+0.000e+00j;
	z31  1.587e-02+0.000e+00j;
	z32  1.587e-02+0.000e+00j;
	z33  2.491e+00+5.237e-01j;
}

object overhead_line:20227 {
	name          overhead_line_227;
	from          node:162;
	to            node:228;
	phases        B;
	configuration line_configuration:30227;
	length        1.0;
}

object line_configuration:30227 {
	name line_configuration_227;
	z22  2.242e+01+6.135e+01j;
}

object overhead_line:20228 {
	name          overhead_line_228;
	from          node:228;
	to            node:229;
	phases        B;
	configuration line_configuration:30228;
	length        1.0;
}

object line_configuration:30228 {
	name line_configuration_228;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20229 {
	name          overhead_line_229;
	from          node:229;
	to            node:230;
	phases        B;
	configuration line_configuration:30229;
	length        1.0;
}

object line_configuration:30229 {
	name line_configuration_229;
	z22  1.932e+00+1.288e+00j;
}

object overhead_line:20230 {
	name          overhead_line_230;
	from          node:230;
	to            node:231;
	phases        B;
	configuration line_configuration:30230;
	length        1.0;
}

object line_configuration:30230 {
	name line_configuration_230;
	z22  1.902e+00+1.352e+00j;
}

object overhead_line:20231 {
	name          overhead_line_231;
	from          node:231;
	to            node:232;
	phases        B;
	configuration line_configuration:30231;
	length        1.0;
}

object line_configuration:30231 {
	name line_configuration_231;
	z22  1.942e+00+1.344e+00j;
}

object overhead_line:20232 {
	name          overhead_line_232;
	from          node:232;
	to            node:233;
	phases        B;
	configuration line_configuration:30232;
	length        1.0;
}

object line_configuration:30232 {
	name line_configuration_232;
	z22  9.303e-01+1.213e+00j;
}

object overhead_line:20233 {
	name          overhead_line_233;
	from          node:233;
	to            node:234;
	phases        B;
	configuration line_configuration:30233;
	length        1.0;
}

object line_configuration:30233 {
	name line_configuration_233;
	z22  9.938e-01+1.242e+00j;
}

object overhead_line:20234 {
	name          overhead_line_234;
	from          node:232;
	to            node:235;
	phases        B;
	configuration line_configuration:30234;
	length        1.0;
}

object line_configuration:30234 {
	name line_configuration_234;
	z22  1.933e+00+1.314e+00j;
}

object overhead_line:20235 {
	name          overhead_line_235;
	from          node:235;
	to            node:236;
	phases        B;
	configuration line_configuration:30235;
	length        1.0;
}

object line_configuration:30235 {
	name line_configuration_235;
	z22  9.331e-01+1.228e+00j;
}

object overhead_line:20236 {
	name          overhead_line_236;
	from          node:236;
	to            node:237;
	phases        B;
	configuration line_configuration:30236;
	length        1.0;
}

object line_configuration:30236 {
	name line_configuration_236;
	z22  9.680e-01+1.210e+00j;
}

object overhead_line:20237 {
	name          overhead_line_237;
	from          node:156;
	to            node:238;
	phases        ABC;
	configuration line_configuration:30237;
	length        1.0;
}

object line_configuration:30237 {
	name line_configuration_237;
	z11  4.270e-01+1.127e+00j;
	z12  1.708e-01+5.124e-01j;
	z13  1.708e-01+5.124e-01j;
	z21  1.708e-01+5.124e-01j;
	z22  4.270e-01+1.127e+00j;
	z23  1.708e-01+5.124e-01j;
	z31  1.708e-01+5.124e-01j;
	z32  1.708e-01+5.124e-01j;
	z33  4.270e-01+1.127e+00j;
}

object overhead_line:20238 {
	name          overhead_line_238;
	from          node:238;
	to            node:239;
	phases        ABC;
	configuration line_configuration:30238;
	length        1.0;
}

object line_configuration:30238 {
	name line_configuration_238;
	z11  3.711e-01+1.028e+00j;
	z12  1.570e-01+4.711e-01j;
	z13  1.570e-01+4.711e-01j;
	z21  1.570e-01+4.711e-01j;
	z22  3.711e-01+1.028e+00j;
	z23  1.570e-01+4.711e-01j;
	z31  1.570e-01+4.711e-01j;
	z32  1.570e-01+4.711e-01j;
	z33  3.711e-01+1.028e+00j;
}

object overhead_line:20239 {
	name          overhead_line_239;
	from          node:239;
	to            node:240;
	phases        ABC;
	configuration line_configuration:30239;
	length        1.0;
}

object line_configuration:30239 {
	name line_configuration_239;
	z11  8.129e-01+2.345e+00j;
	z12  3.439e-01+1.032e+00j;
	z13  3.439e-01+1.032e+00j;
	z21  3.439e-01+1.032e+00j;
	z22  8.129e-01+2.345e+00j;
	z23  3.439e-01+1.032e+00j;
	z31  3.439e-01+1.032e+00j;
	z32  3.439e-01+1.032e+00j;
	z33  8.129e-01+2.345e+00j;
}

object overhead_line:20240 {
	name          overhead_line_240;
	from          node:240;
	to            node:241;
	phases        ABC;
	configuration line_configuration:30240;
	length        1.0;
}

object line_configuration:30240 {
	name line_configuration_240;
	z11  4.044e-01+1.119e+00j;
	z12  1.618e-01+5.122e-01j;
	z13  1.618e-01+5.122e-01j;
	z21  1.618e-01+5.122e-01j;
	z22  4.044e-01+1.119e+00j;
	z23  1.618e-01+5.122e-01j;
	z31  1.618e-01+5.122e-01j;
	z32  1.618e-01+5.122e-01j;
	z33  4.044e-01+1.119e+00j;
}

object overhead_line:20241 {
	name          overhead_line_241;
	from          node:241;
	to            node:242;
	phases        ABC;
	configuration line_configuration:30241;
	length        1.0;
}

object line_configuration:30241 {
	name line_configuration_241;
	z11  3.957e-01+1.099e+00j;
	z12  1.758e-01+5.275e-01j;
	z13  1.758e-01+5.275e-01j;
	z21  1.758e-01+5.275e-01j;
	z22  3.957e-01+1.099e+00j;
	z23  1.758e-01+5.275e-01j;
	z31  1.758e-01+5.275e-01j;
	z32  1.758e-01+5.275e-01j;
	z33  3.957e-01+1.099e+00j;
}

object overhead_line:20242 {
	name          overhead_line_242;
	from          node:242;
	to            node:243;
	phases        ABC;
	configuration line_configuration:30242;
	length        1.0;
}

object line_configuration:30242 {
	name line_configuration_242;
	z11  4.945e-01+1.374e+00j;
	z12  2.198e-01+6.044e-01j;
	z13  2.198e-01+6.044e-01j;
	z21  2.198e-01+6.044e-01j;
	z22  4.945e-01+1.374e+00j;
	z23  2.198e-01+6.044e-01j;
	z31  2.198e-01+6.044e-01j;
	z32  2.198e-01+6.044e-01j;
	z33  4.945e-01+1.374e+00j;
}

object overhead_line:20243 {
	name          overhead_line_243;
	from          node:243;
	to            node:244;
	phases        ABC;
	configuration line_configuration:30243;
	length        1.0;
}

object line_configuration:30243 {
	name line_configuration_243;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20244 {
	name          overhead_line_244;
	from          node:244;
	to            node:245;
	phases        ABC;
	configuration line_configuration:30244;
	length        1.0;
}

object line_configuration:30244 {
	name line_configuration_244;
	z11  3.826e-01+1.020e+00j;
	z12  1.531e-01+4.847e-01j;
	z13  1.531e-01+4.847e-01j;
	z21  1.531e-01+4.847e-01j;
	z22  3.826e-01+1.020e+00j;
	z23  1.531e-01+4.847e-01j;
	z31  1.531e-01+4.847e-01j;
	z32  1.531e-01+4.847e-01j;
	z33  3.826e-01+1.020e+00j;
}

object overhead_line:20245 {
	name          overhead_line_245;
	from          node:245;
	to            node:246;
	phases        ABC;
	configuration line_configuration:30245;
	length        1.0;
}

object line_configuration:30245 {
	name line_configuration_245;
	z11  4.395e-01+1.116e+00j;
	z12  1.352e-01+5.072e-01j;
	z13  1.352e-01+5.072e-01j;
	z21  1.352e-01+5.072e-01j;
	z22  4.395e-01+1.116e+00j;
	z23  1.352e-01+5.072e-01j;
	z31  1.352e-01+5.072e-01j;
	z32  1.352e-01+5.072e-01j;
	z33  4.395e-01+1.116e+00j;
}

object overhead_line:20246 {
	name          overhead_line_246;
	from          node:246;
	to            node:247;
	phases        ABC;
	configuration line_configuration:30246;
	length        1.0;
}

object line_configuration:30246 {
	name line_configuration_246;
	z11  3.948e-01+1.161e+00j;
	z12  1.858e-01+4.645e-01j;
	z13  1.858e-01+4.645e-01j;
	z21  1.858e-01+4.645e-01j;
	z22  3.948e-01+1.161e+00j;
	z23  1.858e-01+4.645e-01j;
	z31  1.858e-01+4.645e-01j;
	z32  1.858e-01+4.645e-01j;
	z33  3.948e-01+1.161e+00j;
}

object overhead_line:20247 {
	name          overhead_line_247;
	from          node:247;
	to            node:248;
	phases        ABC;
	configuration line_configuration:30247;
	length        1.0;
}

object line_configuration:30247 {
	name line_configuration_247;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20248 {
	name          overhead_line_248;
	from          node:248;
	to            node:249;
	phases        ABC;
	configuration line_configuration:30248;
	length        1.0;
}

object line_configuration:30248 {
	name line_configuration_248;
	z11  4.815e-01+1.353e+00j;
	z12  2.064e-01+5.961e-01j;
	z13  2.064e-01+5.961e-01j;
	z21  2.064e-01+5.961e-01j;
	z22  4.815e-01+1.353e+00j;
	z23  2.064e-01+5.961e-01j;
	z31  2.064e-01+5.961e-01j;
	z32  2.064e-01+5.961e-01j;
	z33  4.815e-01+1.353e+00j;
}

object overhead_line:20249 {
	name          overhead_line_249;
	from          node:249;
	to            node:250;
	phases        ABC;
	configuration line_configuration:30249;
	length        1.0;
}

object line_configuration:30249 {
	name line_configuration_249;
	z11  4.072e-01+1.122e+00j;
	z12  1.761e-01+4.622e-01j;
	z13  1.761e-01+4.622e-01j;
	z21  1.761e-01+4.622e-01j;
	z22  4.072e-01+1.122e+00j;
	z23  1.761e-01+4.622e-01j;
	z31  1.761e-01+4.622e-01j;
	z32  1.761e-01+4.622e-01j;
	z33  4.072e-01+1.122e+00j;
}

object overhead_line:20250 {
	name          overhead_line_250;
	from          node:250;
	to            node:251;
	phases        ABC;
	configuration line_configuration:30250;
	length        1.0;
}

object line_configuration:30250 {
	name line_configuration_250;
	z11  4.270e-01+1.090e+00j;
	z12  1.620e-01+4.712e-01j;
	z13  1.620e-01+4.712e-01j;
	z21  1.620e-01+4.712e-01j;
	z22  4.270e-01+1.090e+00j;
	z23  1.620e-01+4.712e-01j;
	z31  1.620e-01+4.712e-01j;
	z32  1.620e-01+4.712e-01j;
	z33  4.270e-01+1.090e+00j;
}

object overhead_line:20251 {
	name          overhead_line_251;
	from          node:251;
	to            node:252;
	phases        ABC;
	configuration line_configuration:30251;
	length        1.0;
}

object line_configuration:30251 {
	name line_configuration_251;
	z11  4.134e-01+1.122e+00j;
	z12  1.772e-01+4.724e-01j;
	z13  1.772e-01+4.724e-01j;
	z21  1.772e-01+4.724e-01j;
	z22  4.134e-01+1.122e+00j;
	z23  1.772e-01+4.724e-01j;
	z31  1.772e-01+4.724e-01j;
	z32  1.772e-01+4.724e-01j;
	z33  4.134e-01+1.122e+00j;
}

object overhead_line:20252 {
	name          overhead_line_252;
	from          node:252;
	to            node:253;
	phases        ABC;
	configuration line_configuration:30252;
	length        1.0;
}

object line_configuration:30252 {
	name line_configuration_252;
	z11  3.867e-01+1.137e+00j;
	z12  1.820e-01+4.550e-01j;
	z13  1.820e-01+4.550e-01j;
	z21  1.820e-01+4.550e-01j;
	z22  3.867e-01+1.137e+00j;
	z23  1.820e-01+4.550e-01j;
	z31  1.820e-01+4.550e-01j;
	z32  1.820e-01+4.550e-01j;
	z33  3.867e-01+1.137e+00j;
}

object overhead_line:20253 {
	name          overhead_line_253;
	from          node:253;
	to            node:254;
	phases        ABC;
	configuration line_configuration:30253;
	length        1.0;
}

object line_configuration:30253 {
	name line_configuration_253;
	z11  4.105e-01+1.088e+00j;
	z12  1.642e-01+4.721e-01j;
	z13  1.642e-01+4.721e-01j;
	z21  1.642e-01+4.721e-01j;
	z22  4.105e-01+1.088e+00j;
	z23  1.642e-01+4.721e-01j;
	z31  1.642e-01+4.721e-01j;
	z32  1.642e-01+4.721e-01j;
	z33  4.105e-01+1.088e+00j;
}

object overhead_line:20254 {
	name          overhead_line_254;
	from          node:254;
	to            node:255;
	phases        ABC;
	configuration line_configuration:30254;
	length        1.0;
}

object line_configuration:30254 {
	name line_configuration_254;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20255 {
	name          overhead_line_255;
	from          node:255;
	to            node:256;
	phases        ABC;
	configuration line_configuration:30255;
	length        1.0;
}

object line_configuration:30255 {
	name line_configuration_255;
	z11  3.934e-01+1.110e+00j;
	z12  1.827e-01+4.777e-01j;
	z13  1.827e-01+4.777e-01j;
	z21  1.827e-01+4.777e-01j;
	z22  3.934e-01+1.110e+00j;
	z23  1.827e-01+4.777e-01j;
	z31  1.827e-01+4.777e-01j;
	z32  1.827e-01+4.777e-01j;
	z33  3.934e-01+1.110e+00j;
}

object overhead_line:20256 {
	name          overhead_line_256;
	from          node:256;
	to            node:257;
	phases        ABC;
	configuration line_configuration:30256;
	length        1.0;
}

object line_configuration:30256 {
	name line_configuration_256;
	z11  4.061e-01+1.117e+00j;
	z12  1.523e-01+4.569e-01j;
	z13  1.523e-01+4.569e-01j;
	z21  1.523e-01+4.569e-01j;
	z22  4.061e-01+1.117e+00j;
	z23  1.523e-01+4.569e-01j;
	z31  1.523e-01+4.569e-01j;
	z32  1.523e-01+4.569e-01j;
	z33  4.061e-01+1.117e+00j;
}

object overhead_line:20257 {
	name          overhead_line_257;
	from          node:257;
	to            node:258;
	phases        ABC;
	configuration line_configuration:30257;
	length        1.0;
}

object line_configuration:30257 {
	name line_configuration_257;
	z11  4.139e-01+1.125e+00j;
	z12  1.811e-01+4.656e-01j;
	z13  1.811e-01+4.656e-01j;
	z21  1.811e-01+4.656e-01j;
	z22  4.139e-01+1.125e+00j;
	z23  1.811e-01+4.656e-01j;
	z31  1.811e-01+4.656e-01j;
	z32  1.811e-01+4.656e-01j;
	z33  4.139e-01+1.125e+00j;
}

object overhead_line:20258 {
	name          overhead_line_258;
	from          node:258;
	to            node:259;
	phases        ABC;
	configuration line_configuration:30258;
	length        1.0;
}

object line_configuration:30258 {
	name line_configuration_258;
	z11  3.678e-01+1.030e+00j;
	z12  1.471e-01+4.781e-01j;
	z13  1.471e-01+4.781e-01j;
	z21  1.471e-01+4.781e-01j;
	z22  3.678e-01+1.030e+00j;
	z23  1.471e-01+4.781e-01j;
	z31  1.471e-01+4.781e-01j;
	z32  1.471e-01+4.781e-01j;
	z33  3.678e-01+1.030e+00j;
}

object overhead_line:20259 {
	name          overhead_line_259;
	from          node:259;
	to            node:260;
	phases        B;
	configuration line_configuration:30259;
	length        1.0;
}

object line_configuration:30259 {
	name line_configuration_259;
	z22  2.211e+01+6.222e+01j;
}

object overhead_line:20260 {
	name          overhead_line_260;
	from          node:260;
	to            node:261;
	phases        B;
	configuration line_configuration:30260;
	length        1.0;
}

object line_configuration:30260 {
	name line_configuration_260;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20261 {
	name          overhead_line_261;
	from          node:261;
	to            node:262;
	phases        B;
	configuration line_configuration:30261;
	length        1.0;
}

object line_configuration:30261 {
	name line_configuration_261;
	z22  8.445e-01+1.182e+00j;
}

object overhead_line:20262 {
	name          overhead_line_262;
	from          node:262;
	to            node:263;
	phases        B;
	configuration line_configuration:30262;
	length        1.0;
}

object line_configuration:30262 {
	name line_configuration_262;
	z22  8.430e-01+1.188e+00j;
}

object overhead_line:20263 {
	name          overhead_line_263;
	from          node:263;
	to            node:264;
	phases        B;
	configuration line_configuration:30263;
	length        1.0;
}

object line_configuration:30263 {
	name line_configuration_263;
	z22  8.557e-01+1.164e+00j;
}

object overhead_line:20264 {
	name          overhead_line_264;
	from          node:264;
	to            node:265;
	phases        B;
	configuration line_configuration:30264;
	length        1.0;
}

object line_configuration:30264 {
	name line_configuration_264;
	z22  8.425e-01+1.167e+00j;
}

object overhead_line:20265 {
	name          overhead_line_265;
	from          node:265;
	to            node:266;
	phases        B;
	configuration line_configuration:30265;
	length        1.0;
}

object line_configuration:30265 {
	name line_configuration_265;
	z22  1.896e+00+1.319e+00j;
}

object overhead_line:20266 {
	name          overhead_line_266;
	from          node:266;
	to            node:267;
	phases        B;
	configuration line_configuration:30266;
	length        1.0;
}

object line_configuration:30266 {
	name line_configuration_266;
	z22  1.956e+00+1.345e+00j;
}

object overhead_line:20267 {
	name          overhead_line_267;
	from          node:267;
	to            node:268;
	phases        B;
	configuration line_configuration:30267;
	length        1.0;
}

object line_configuration:30267 {
	name line_configuration_267;
	z22  1.906e+00+1.302e+00j;
}

object overhead_line:20268 {
	name          overhead_line_268;
	from          node:268;
	to            node:269;
	phases        B;
	configuration line_configuration:30268;
	length        1.0;
}

object line_configuration:30268 {
	name line_configuration_268;
	z22  1.936e+00+1.340e+00j;
}

object overhead_line:20269 {
	name          overhead_line_269;
	from          node:269;
	to            node:270;
	phases        B;
	configuration line_configuration:30269;
	length        1.0;
}

object line_configuration:30269 {
	name line_configuration_269;
	z22  1.901e+00+1.282e+00j;
}

object overhead_line:20270 {
	name          overhead_line_270;
	from          node:270;
	to            node:271;
	phases        B;
	configuration line_configuration:30270;
	length        1.0;
}

object line_configuration:30270 {
	name line_configuration_270;
	z22  1.947e+00+1.363e+00j;
}

object overhead_line:20271 {
	name          overhead_line_271;
	from          node:271;
	to            node:272;
	phases        B;
	configuration line_configuration:30271;
	length        1.0;
}

object line_configuration:30271 {
	name line_configuration_271;
	z22  1.929e+00+1.326e+00j;
}

object overhead_line:20272 {
	name          overhead_line_272;
	from          node:272;
	to            node:273;
	phases        B;
	configuration line_configuration:30272;
	length        1.0;
}

object line_configuration:30272 {
	name line_configuration_272;
	z22  1.929e+00+1.308e+00j;
}

object overhead_line:20273 {
	name          overhead_line_273;
	from          node:269;
	to            node:274;
	phases        B;
	configuration line_configuration:30273;
	length        1.0;
}

object line_configuration:30273 {
	name line_configuration_273;
	z22  2.107e+00+2.213e+00j;
}

object overhead_line:20274 {
	name          overhead_line_274;
	from          node:274;
	to            node:275;
	phases        B;
	configuration line_configuration:30274;
	length        1.0;
}

object line_configuration:30274 {
	name line_configuration_274;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20275 {
	name          overhead_line_275;
	from          node:275;
	to            node:276;
	phases        B;
	configuration line_configuration:30275;
	length        1.0;
}

object line_configuration:30275 {
	name line_configuration_275;
	z22  2.339e+00+1.615e+00j;
}

object overhead_line:20276 {
	name          overhead_line_276;
	from          node:276;
	to            node:277;
	phases        B;
	configuration line_configuration:30276;
	length        1.0;
}

object line_configuration:30276 {
	name line_configuration_276;
	z22  1.941e+00+1.309e+00j;
}

object overhead_line:20277 {
	name          overhead_line_277;
	from          node:277;
	to            node:278;
	phases        B;
	configuration line_configuration:30277;
	length        1.0;
}

object line_configuration:30277 {
	name line_configuration_277;
	z22  1.919e+00+1.339e+00j;
}

object overhead_line:20278 {
	name          overhead_line_278;
	from          node:278;
	to            node:279;
	phases        B;
	configuration line_configuration:30278;
	length        1.0;
}

object line_configuration:30278 {
	name line_configuration_278;
	z22  1.936e+00+1.311e+00j;
}

object overhead_line:20279 {
	name          overhead_line_279;
	from          node:279;
	to            node:280;
	phases        B;
	configuration line_configuration:30279;
	length        1.0;
}

object line_configuration:30279 {
	name line_configuration_279;
	z22  1.932e+00+1.356e+00j;
}

object overhead_line:20280 {
	name          overhead_line_280;
	from          node:280;
	to            node:281;
	phases        B;
	configuration line_configuration:30280;
	length        1.0;
}

object line_configuration:30280 {
	name line_configuration_280;
	z22  1.936e+00+1.291e+00j;
}

object overhead_line:20281 {
	name          overhead_line_281;
	from          node:281;
	to            node:282;
	phases        B;
	configuration line_configuration:30281;
	length        1.0;
}

object line_configuration:30281 {
	name line_configuration_281;
	z22  7.696e-01+1.037e+00j;
}

object overhead_line:20282 {
	name          overhead_line_282;
	from          node:259;
	to            node:283;
	phases        ABC;
	configuration line_configuration:30282;
	length        1.0;
}

object line_configuration:30282 {
	name line_configuration_282;
	z11  4.298e-01+1.130e+00j;
	z12  1.719e-01+4.666e-01j;
	z13  1.719e-01+4.666e-01j;
	z21  1.719e-01+4.666e-01j;
	z22  4.298e-01+1.130e+00j;
	z23  1.719e-01+4.666e-01j;
	z31  1.719e-01+4.666e-01j;
	z32  1.719e-01+4.666e-01j;
	z33  4.298e-01+1.130e+00j;
}

object overhead_line:20283 {
	name          overhead_line_283;
	from          node:283;
	to            node:284;
	phases        ABC;
	configuration line_configuration:30283;
	length        1.0;
}

object line_configuration:30283 {
	name line_configuration_283;
	z11  3.998e-01+1.104e+00j;
	z12  1.713e-01+4.759e-01j;
	z13  1.713e-01+4.759e-01j;
	z21  1.713e-01+4.759e-01j;
	z22  3.998e-01+1.104e+00j;
	z23  1.713e-01+4.759e-01j;
	z31  1.713e-01+4.759e-01j;
	z32  1.713e-01+4.759e-01j;
	z33  3.998e-01+1.104e+00j;
}

object overhead_line:20284 {
	name          overhead_line_284;
	from          node:284;
	to            node:285;
	phases        ABC;
	configuration line_configuration:30284;
	length        1.0;
}

object line_configuration:30284 {
	name line_configuration_284;
	z11  3.963e-01+1.104e+00j;
	z12  1.840e-01+4.670e-01j;
	z13  1.840e-01+4.670e-01j;
	z21  1.840e-01+4.670e-01j;
	z22  3.963e-01+1.104e+00j;
	z23  1.840e-01+4.670e-01j;
	z31  1.840e-01+4.670e-01j;
	z32  1.840e-01+4.670e-01j;
	z33  3.963e-01+1.104e+00j;
}

object overhead_line:20285 {
	name          overhead_line_285;
	from          node:285;
	to            node:286;
	phases        ABC;
	configuration line_configuration:30285;
	length        1.0;
}

object line_configuration:30285 {
	name line_configuration_285;
	z11  3.939e-01+1.106e+00j;
	z12  1.666e-01+4.696e-01j;
	z13  1.666e-01+4.696e-01j;
	z21  1.666e-01+4.696e-01j;
	z22  3.939e-01+1.106e+00j;
	z23  1.666e-01+4.696e-01j;
	z31  1.666e-01+4.696e-01j;
	z32  1.666e-01+4.696e-01j;
	z33  3.939e-01+1.106e+00j;
}

object overhead_line:20286 {
	name          overhead_line_286;
	from          node:286;
	to            node:287;
	phases        ABC;
	configuration line_configuration:30286;
	length        1.0;
}

object line_configuration:30286 {
	name line_configuration_286;
	z11  3.837e-01+1.013e+00j;
	z12  1.535e-01+4.144e-01j;
	z13  1.535e-01+4.144e-01j;
	z21  1.535e-01+4.144e-01j;
	z22  3.837e-01+1.013e+00j;
	z23  1.535e-01+4.144e-01j;
	z31  1.535e-01+4.144e-01j;
	z32  1.535e-01+4.144e-01j;
	z33  3.837e-01+1.013e+00j;
}

object overhead_line:20287 {
	name          overhead_line_287;
	from          node:287;
	to            node:288;
	phases        ABC;
	configuration line_configuration:30287;
	length        1.0;
}

object line_configuration:30287 {
	name line_configuration_287;
	z11  4.681e-01+1.274e+00j;
	z12  1.950e-01+5.331e-01j;
	z13  1.950e-01+5.331e-01j;
	z21  1.950e-01+5.331e-01j;
	z22  4.681e-01+1.274e+00j;
	z23  1.950e-01+5.331e-01j;
	z31  1.950e-01+5.331e-01j;
	z32  1.950e-01+5.331e-01j;
	z33  4.681e-01+1.274e+00j;
}

object overhead_line:20288 {
	name          overhead_line_288;
	from          node:288;
	to            node:289;
	phases        ABC;
	configuration line_configuration:30288;
	length        1.0;
}

object line_configuration:30288 {
	name line_configuration_288;
	z11  4.504e-01+1.186e+00j;
	z12  1.801e-01+5.104e-01j;
	z13  1.801e-01+5.104e-01j;
	z21  1.801e-01+5.104e-01j;
	z22  4.504e-01+1.186e+00j;
	z23  1.801e-01+5.104e-01j;
	z31  1.801e-01+5.104e-01j;
	z32  1.801e-01+5.104e-01j;
	z33  4.504e-01+1.186e+00j;
}

object overhead_line:20289 {
	name          overhead_line_289;
	from          node:289;
	to            node:290;
	phases        ABC;
	configuration line_configuration:30289;
	length        1.0;
}

object line_configuration:30289 {
	name line_configuration_289;
	z11  3.784e-01+1.093e+00j;
	z12  1.682e-01+4.625e-01j;
	z13  1.682e-01+4.625e-01j;
	z21  1.682e-01+4.625e-01j;
	z22  3.784e-01+1.093e+00j;
	z23  1.682e-01+4.625e-01j;
	z31  1.682e-01+4.625e-01j;
	z32  1.682e-01+4.625e-01j;
	z33  3.784e-01+1.093e+00j;
}

object overhead_line:20290 {
	name          overhead_line_290;
	from          node:290;
	to            node:291;
	phases        ABC;
	configuration line_configuration:30290;
	length        1.0;
}

object line_configuration:30290 {
	name line_configuration_290;
	z11  4.151e-01+1.135e+00j;
	z12  1.660e-01+4.705e-01j;
	z13  1.660e-01+4.705e-01j;
	z21  1.660e-01+4.705e-01j;
	z22  4.151e-01+1.135e+00j;
	z23  1.660e-01+4.705e-01j;
	z31  1.660e-01+4.705e-01j;
	z32  1.660e-01+4.705e-01j;
	z33  4.151e-01+1.135e+00j;
}

object overhead_line:20291 {
	name          overhead_line_291;
	from          node:291;
	to            node:292;
	phases        ABC;
	configuration line_configuration:30291;
	length        1.0;
}

object line_configuration:30291 {
	name line_configuration_291;
	z11  4.206e-01+1.113e+00j;
	z12  1.764e-01+4.613e-01j;
	z13  1.764e-01+4.613e-01j;
	z21  1.764e-01+4.613e-01j;
	z22  4.206e-01+1.113e+00j;
	z23  1.764e-01+4.613e-01j;
	z31  1.764e-01+4.613e-01j;
	z32  1.764e-01+4.613e-01j;
	z33  4.206e-01+1.113e+00j;
}

object overhead_line:20292 {
	name          overhead_line_292;
	from          node:292;
	to            node:293;
	phases        ABC;
	configuration line_configuration:30292;
	length        1.0;
}

object line_configuration:30292 {
	name line_configuration_292;
	z11  4.125e-01+1.123e+00j;
	z12  1.719e-01+4.698e-01j;
	z13  1.719e-01+4.698e-01j;
	z21  1.719e-01+4.698e-01j;
	z22  4.125e-01+1.123e+00j;
	z23  1.719e-01+4.698e-01j;
	z31  1.719e-01+4.698e-01j;
	z32  1.719e-01+4.698e-01j;
	z33  4.125e-01+1.123e+00j;
}

object overhead_line:20293 {
	name          overhead_line_293;
	from          node:293;
	to            node:294;
	phases        ABC;
	configuration line_configuration:30293;
	length        1.0;
}

object line_configuration:30293 {
	name line_configuration_293;
	z11  3.865e-01+1.101e+00j;
	z12  1.757e-01+4.685e-01j;
	z13  1.757e-01+4.685e-01j;
	z21  1.757e-01+4.685e-01j;
	z22  3.865e-01+1.101e+00j;
	z23  1.757e-01+4.685e-01j;
	z31  1.757e-01+4.685e-01j;
	z32  1.757e-01+4.685e-01j;
	z33  3.865e-01+1.101e+00j;
}

object overhead_line:20294 {
	name          overhead_line_294;
	from          node:294;
	to            node:295;
	phases        B;
	configuration line_configuration:30294;
	length        1.0;
}

object line_configuration:30294 {
	name line_configuration_294;
	z22  2.876e+01+7.528e+01j;
}

object overhead_line:20295 {
	name          overhead_line_295;
	from          node:295;
	to            node:296;
	phases        B;
	configuration line_configuration:30295;
	length        1.0;
}

object line_configuration:30295 {
	name line_configuration_295;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20296 {
	name          overhead_line_296;
	from          node:296;
	to            node:297;
	phases        B;
	configuration line_configuration:30296;
	length        1.0;
}

object line_configuration:30296 {
	name line_configuration_296;
	z22  1.673e+00+1.138e+00j;
}

object overhead_line:20297 {
	name          overhead_line_297;
	from          node:297;
	to            node:298;
	phases        B;
	configuration line_configuration:30297;
	length        1.0;
}

object line_configuration:30297 {
	name line_configuration_297;
	z22  1.908e+00+1.324e+00j;
}

object overhead_line:20298 {
	name          overhead_line_298;
	from          node:298;
	to            node:299;
	phases        B;
	configuration line_configuration:30298;
	length        1.0;
}

object line_configuration:30298 {
	name line_configuration_298;
	z22  1.968e+00+1.324e+00j;
}

object overhead_line:20299 {
	name          overhead_line_299;
	from          node:299;
	to            node:300;
	phases        B;
	configuration line_configuration:30299;
	length        1.0;
}

object line_configuration:30299 {
	name line_configuration_299;
	z22  1.889e+00+1.304e+00j;
}

object overhead_line:20300 {
	name          overhead_line_300;
	from          node:300;
	to            node:301;
	phases        B;
	configuration line_configuration:30300;
	length        1.0;
}

object line_configuration:30300 {
	name line_configuration_300;
	z22  1.954e+00+1.332e+00j;
}

object overhead_line:20301 {
	name          overhead_line_301;
	from          node:301;
	to            node:302;
	phases        B;
	configuration line_configuration:30301;
	length        1.0;
}

object line_configuration:30301 {
	name line_configuration_301;
	z22  1.935e+00+1.333e+00j;
}

object overhead_line:20302 {
	name          overhead_line_302;
	from          node:302;
	to            node:303;
	phases        B;
	configuration line_configuration:30302;
	length        1.0;
}

object line_configuration:30302 {
	name line_configuration_302;
	z22  1.887e+00+1.336e+00j;
}

object overhead_line:20303 {
	name          overhead_line_303;
	from          node:303;
	to            node:304;
	phases        B;
	configuration line_configuration:30303;
	length        1.0;
}

object line_configuration:30303 {
	name line_configuration_303;
	z22  1.943e+00+1.328e+00j;
}

object overhead_line:20304 {
	name          overhead_line_304;
	from          node:304;
	to            node:305;
	phases        B;
	configuration line_configuration:30304;
	length        1.0;
}

object line_configuration:30304 {
	name line_configuration_304;
	z22  1.921e+00+1.281e+00j;
}

object overhead_line:20305 {
	name          overhead_line_305;
	from          node:298;
	to            node:306;
	phases        B;
	configuration line_configuration:30305;
	length        1.0;
}

object line_configuration:30305 {
	name line_configuration_305;
	z22  3.995e+00+2.458e+00j;
}

object overhead_line:20306 {
	name          overhead_line_306;
	from          node:306;
	to            node:307;
	phases        B;
	configuration line_configuration:30306;
	length        1.0;
}

object line_configuration:30306 {
	name line_configuration_306;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20307 {
	name          overhead_line_307;
	from          node:307;
	to            node:308;
	phases        B;
	configuration line_configuration:30307;
	length        1.0;
}

object line_configuration:30307 {
	name line_configuration_307;
	z22  1.677e+00+1.151e+00j;
}

object overhead_line:20308 {
	name          overhead_line_308;
	from          node:308;
	to            node:309;
	phases        B;
	configuration line_configuration:30308;
	length        1.0;
}

object line_configuration:30308 {
	name line_configuration_308;
	z22  9.428e-01+1.233e+00j;
}

object overhead_line:20309 {
	name          overhead_line_309;
	from          node:309;
	to            node:310;
	phases        B;
	configuration line_configuration:30309;
	length        1.0;
}

object line_configuration:30309 {
	name line_configuration_309;
	z22  9.021e-01+1.227e+00j;
}

object overhead_line:20310 {
	name          overhead_line_310;
	from          node:310;
	to            node:311;
	phases        B;
	configuration line_configuration:30310;
	length        1.0;
}

object line_configuration:30310 {
	name line_configuration_310;
	z22  1.942e+00+1.319e+00j;
}

object overhead_line:20311 {
	name          overhead_line_311;
	from          node:311;
	to            node:312;
	phases        B;
	configuration line_configuration:30311;
	length        1.0;
}

object line_configuration:30311 {
	name line_configuration_311;
	z22  1.951e+00+1.300e+00j;
}

object overhead_line:20312 {
	name          overhead_line_312;
	from          node:312;
	to            node:313;
	phases        B;
	configuration line_configuration:30312;
	length        1.0;
}

object line_configuration:30312 {
	name line_configuration_312;
	z22  1.893e+00+1.358e+00j;
}

object overhead_line:20313 {
	name          overhead_line_313;
	from          node:313;
	to            node:314;
	phases        B;
	configuration line_configuration:30313;
	length        1.0;
}

object line_configuration:30313 {
	name line_configuration_313;
	z22  1.935e+00+1.290e+00j;
}

object overhead_line:20314 {
	name          overhead_line_314;
	from          node:314;
	to            node:315;
	phases        B;
	configuration line_configuration:30314;
	length        1.0;
}

object line_configuration:30314 {
	name line_configuration_314;
	z22  1.950e+00+1.328e+00j;
}

object overhead_line:20315 {
	name          overhead_line_315;
	from          node:315;
	to            node:316;
	phases        B;
	configuration line_configuration:30315;
	length        1.0;
}

object line_configuration:30315 {
	name line_configuration_315;
	z22  1.921e+00+1.349e+00j;
}

object overhead_line:20316 {
	name          overhead_line_316;
	from          node:316;
	to            node:317;
	phases        B;
	configuration line_configuration:30316;
	length        1.0;
}

object line_configuration:30316 {
	name line_configuration_316;
	z22  1.935e+00+1.324e+00j;
}

object overhead_line:20317 {
	name          overhead_line_317;
	from          node:317;
	to            node:318;
	phases        B;
	configuration line_configuration:30317;
	length        1.0;
}

object line_configuration:30317 {
	name line_configuration_317;
	z22  1.920e+00+1.310e+00j;
}

object overhead_line:20318 {
	name          overhead_line_318;
	from          node:318;
	to            node:319;
	phases        B;
	configuration line_configuration:30318;
	length        1.0;
}

object line_configuration:30318 {
	name line_configuration_318;
	z22  1.944e+00+1.335e+00j;
}

object overhead_line:20319 {
	name          overhead_line_319;
	from          node:317;
	to            node:320;
	phases        B;
	configuration line_configuration:30319;
	length        1.0;
}

object line_configuration:30319 {
	name line_configuration_319;
	z22  1.934e+00+1.314e+00j;
}

object overhead_line:20320 {
	name          overhead_line_320;
	from          node:320;
	to            node:321;
	phases        B;
	configuration line_configuration:30320;
	length        1.0;
}

object line_configuration:30320 {
	name line_configuration_320;
	z22  5.139e-01+1.138e+00j;
}

object overhead_line:20321 {
	name          overhead_line_321;
	from          node:321;
	to            node:322;
	phases        B;
	configuration line_configuration:30321;
	length        1.0;
}

object line_configuration:30321 {
	name line_configuration_321;
	z22  5.092e-01+1.127e+00j;
}

object overhead_line:20322 {
	name          overhead_line_322;
	from          node:294;
	to            node:323;
	phases        ABC;
	configuration line_configuration:30322;
	length        1.0;
}

object line_configuration:30322 {
	name line_configuration_322;
	z11  3.325e-01+9.026e-01j;
	z12  1.425e-01+3.800e-01j;
	z13  1.425e-01+3.800e-01j;
	z21  1.425e-01+3.800e-01j;
	z22  3.325e-01+9.026e-01j;
	z23  1.425e-01+3.800e-01j;
	z31  1.425e-01+3.800e-01j;
	z32  1.425e-01+3.800e-01j;
	z33  3.325e-01+9.026e-01j;
}

object overhead_line:20323 {
	name          overhead_line_323;
	from          node:323;
	to            node:324;
	phases        ABC;
	configuration line_configuration:30323;
	length        1.0;
}

object line_configuration:30323 {
	name line_configuration_323;
	z11  4.214e-01+1.118e+00j;
	z12  1.783e-01+4.862e-01j;
	z13  1.783e-01+4.862e-01j;
	z21  1.783e-01+4.862e-01j;
	z22  4.214e-01+1.118e+00j;
	z23  1.783e-01+4.862e-01j;
	z31  1.783e-01+4.862e-01j;
	z32  1.783e-01+4.862e-01j;
	z33  4.214e-01+1.118e+00j;
}

object overhead_line:20324 {
	name          overhead_line_324;
	from          node:324;
	to            node:325;
	phases        ABC;
	configuration line_configuration:30324;
	length        1.0;
}

object line_configuration:30324 {
	name line_configuration_324;
	z11  4.288e-01+1.108e+00j;
	z12  1.608e-01+4.645e-01j;
	z13  1.608e-01+4.645e-01j;
	z21  1.608e-01+4.645e-01j;
	z22  4.288e-01+1.108e+00j;
	z23  1.608e-01+4.645e-01j;
	z31  1.608e-01+4.645e-01j;
	z32  1.608e-01+4.645e-01j;
	z33  4.288e-01+1.108e+00j;
}

object overhead_line:20325 {
	name          overhead_line_325;
	from          node:325;
	to            node:326;
	phases        ABC;
	configuration line_configuration:30325;
	length        1.0;
}

object line_configuration:30325 {
	name line_configuration_325;
	z11  3.825e-01+1.112e+00j;
	z12  1.673e-01+4.662e-01j;
	z13  1.673e-01+4.662e-01j;
	z21  1.673e-01+4.662e-01j;
	z22  3.825e-01+1.112e+00j;
	z23  1.673e-01+4.662e-01j;
	z31  1.673e-01+4.662e-01j;
	z32  1.673e-01+4.662e-01j;
	z33  3.825e-01+1.112e+00j;
}

object overhead_line:20326 {
	name          overhead_line_326;
	from          node:326;
	to            node:327;
	phases        ABC;
	configuration line_configuration:30326;
	length        1.0;
}

object line_configuration:30326 {
	name line_configuration_326;
	z11  4.287e-01+1.100e+00j;
	z12  1.715e-01+4.573e-01j;
	z13  1.715e-01+4.573e-01j;
	z21  1.715e-01+4.573e-01j;
	z22  4.287e-01+1.100e+00j;
	z23  1.715e-01+4.573e-01j;
	z31  1.715e-01+4.573e-01j;
	z32  1.715e-01+4.573e-01j;
	z33  4.287e-01+1.100e+00j;
}

object overhead_line:20327 {
	name          overhead_line_327;
	from          node:327;
	to            node:328;
	phases        ABC;
	configuration line_configuration:30327;
	length        1.0;
}

object line_configuration:30327 {
	name line_configuration_327;
	z11  3.957e-01+1.128e+00j;
	z12  1.583e-01+4.748e-01j;
	z13  1.583e-01+4.748e-01j;
	z21  1.583e-01+4.748e-01j;
	z22  3.957e-01+1.128e+00j;
	z23  1.583e-01+4.748e-01j;
	z31  1.583e-01+4.748e-01j;
	z32  1.583e-01+4.748e-01j;
	z33  3.957e-01+1.128e+00j;
}

object overhead_line:20328 {
	name          overhead_line_328;
	from          node:328;
	to            node:329;
	phases        ABC;
	configuration line_configuration:30328;
	length        1.0;
}

object line_configuration:30328 {
	name line_configuration_328;
	z11  4.110e-01+1.092e+00j;
	z12  1.839e-01+4.759e-01j;
	z13  1.839e-01+4.759e-01j;
	z21  1.839e-01+4.759e-01j;
	z22  4.110e-01+1.092e+00j;
	z23  1.839e-01+4.759e-01j;
	z31  1.839e-01+4.759e-01j;
	z32  1.839e-01+4.759e-01j;
	z33  4.110e-01+1.092e+00j;
}

object overhead_line:20329 {
	name          overhead_line_329;
	from          node:329;
	to            node:330;
	phases        ABC;
	configuration line_configuration:30329;
	length        1.0;
}

object line_configuration:30329 {
	name line_configuration_329;
	z11  3.983e-01+1.118e+00j;
	z12  1.685e-01+4.748e-01j;
	z13  1.685e-01+4.748e-01j;
	z21  1.685e-01+4.748e-01j;
	z22  3.983e-01+1.118e+00j;
	z23  1.685e-01+4.748e-01j;
	z31  1.685e-01+4.748e-01j;
	z32  1.685e-01+4.748e-01j;
	z33  3.983e-01+1.118e+00j;
}

object overhead_line:20330 {
	name          overhead_line_330;
	from          node:330;
	to            node:331;
	phases        ABC;
	configuration line_configuration:30330;
	length        1.0;
}

object line_configuration:30330 {
	name line_configuration_330;
	z11  4.142e-01+1.116e+00j;
	z12  1.726e-01+4.602e-01j;
	z13  1.726e-01+4.602e-01j;
	z21  1.726e-01+4.602e-01j;
	z22  4.142e-01+1.116e+00j;
	z23  1.726e-01+4.602e-01j;
	z31  1.726e-01+4.602e-01j;
	z32  1.726e-01+4.602e-01j;
	z33  4.142e-01+1.116e+00j;
}

object overhead_line:20331 {
	name          overhead_line_331;
	from          node:331;
	to            node:332;
	phases        ABC;
	configuration line_configuration:30331;
	length        1.0;
}

object line_configuration:30331 {
	name line_configuration_331;
	z11  3.795e-01+1.091e+00j;
	z12  1.661e-01+4.507e-01j;
	z13  1.661e-01+4.507e-01j;
	z21  1.661e-01+4.507e-01j;
	z22  3.795e-01+1.091e+00j;
	z23  1.661e-01+4.507e-01j;
	z31  1.661e-01+4.507e-01j;
	z32  1.661e-01+4.507e-01j;
	z33  3.795e-01+1.091e+00j;
}

object overhead_line:20332 {
	name          overhead_line_332;
	from          node:332;
	to            node:333;
	phases        ABC;
	configuration line_configuration:30332;
	length        1.0;
}

object line_configuration:30332 {
	name line_configuration_332;
	z11  3.996e-01+1.126e+00j;
	z12  1.816e-01+4.722e-01j;
	z13  1.816e-01+4.722e-01j;
	z21  1.816e-01+4.722e-01j;
	z22  3.996e-01+1.126e+00j;
	z23  1.816e-01+4.722e-01j;
	z31  1.816e-01+4.722e-01j;
	z32  1.816e-01+4.722e-01j;
	z33  3.996e-01+1.126e+00j;
}

object overhead_line:20333 {
	name          overhead_line_333;
	from          node:333;
	to            node:334;
	phases        ABC;
	configuration line_configuration:30333;
	length        1.0;
}

object line_configuration:30333 {
	name line_configuration_333;
	z11  4.268e-01+1.091e+00j;
	z12  1.423e-01+4.505e-01j;
	z13  1.423e-01+4.505e-01j;
	z21  1.423e-01+4.505e-01j;
	z22  4.268e-01+1.091e+00j;
	z23  1.423e-01+4.505e-01j;
	z31  1.423e-01+4.505e-01j;
	z32  1.423e-01+4.505e-01j;
	z33  4.268e-01+1.091e+00j;
}

object overhead_line:20334 {
	name          overhead_line_334;
	from          node:334;
	to            node:335;
	phases        ABC;
	configuration line_configuration:30334;
	length        1.0;
}

object line_configuration:30334 {
	name line_configuration_334;
	z11  4.110e-01+1.115e+00j;
	z12  1.761e-01+4.697e-01j;
	z13  1.761e-01+4.697e-01j;
	z21  1.761e-01+4.697e-01j;
	z22  4.110e-01+1.115e+00j;
	z23  1.761e-01+4.697e-01j;
	z31  1.761e-01+4.697e-01j;
	z32  1.761e-01+4.697e-01j;
	z33  4.110e-01+1.115e+00j;
}

object overhead_line:20335 {
	name          overhead_line_335;
	from          node:335;
	to            node:336;
	phases        ABC;
	configuration line_configuration:30335;
	length        1.0;
}

object line_configuration:30335 {
	name line_configuration_335;
	z11  3.874e-01+1.090e+00j;
	z12  1.712e-01+4.685e-01j;
	z13  1.712e-01+4.685e-01j;
	z21  1.712e-01+4.685e-01j;
	z22  3.874e-01+1.090e+00j;
	z23  1.712e-01+4.685e-01j;
	z31  1.712e-01+4.685e-01j;
	z32  1.712e-01+4.685e-01j;
	z33  3.874e-01+1.090e+00j;
}

object overhead_line:20336 {
	name          overhead_line_336;
	from          node:336;
	to            node:337;
	phases        ABC;
	configuration line_configuration:30336;
	length        1.0;
}

object line_configuration:30336 {
	name line_configuration_336;
	z11  4.175e-01+1.106e+00j;
	z12  1.670e-01+4.801e-01j;
	z13  1.670e-01+4.801e-01j;
	z21  1.670e-01+4.801e-01j;
	z22  4.175e-01+1.106e+00j;
	z23  1.670e-01+4.801e-01j;
	z31  1.670e-01+4.801e-01j;
	z32  1.670e-01+4.801e-01j;
	z33  4.175e-01+1.106e+00j;
}

object overhead_line:20337 {
	name          overhead_line_337;
	from          node:337;
	to            node:338;
	phases        AC;
	configuration line_configuration:30337;
	length        1.0;
}

object line_configuration:30337 {
	name line_configuration_337;
	z11  8.707e+01+2.316e+02j;
	z13  0.000e+00+0.000e+00j;
	z31  0.000e+00+0.000e+00j;
	z33  8.707e+01+2.316e+02j;
}

object overhead_line:20338 {
	name          overhead_line_338;
	from          node:337;
	to            node:339;
	phases        ABC;
	configuration line_configuration:30338;
	length        1.0;
}

object line_configuration:30338 {
	name line_configuration_338;
	z11  4.154e-01+1.111e+00j;
	z12  1.716e-01+4.606e-01j;
	z13  1.716e-01+4.606e-01j;
	z21  1.716e-01+4.606e-01j;
	z22  4.154e-01+1.111e+00j;
	z23  1.716e-01+4.606e-01j;
	z31  1.716e-01+4.606e-01j;
	z32  1.716e-01+4.606e-01j;
	z33  4.154e-01+1.111e+00j;
}

object overhead_line:20339 {
	name          overhead_line_339;
	from          node:339;
	to            node:340;
	phases        ABC;
	configuration line_configuration:30339;
	length        1.0;
}

object line_configuration:30339 {
	name line_configuration_339;
	z11  4.031e-01+1.121e+00j;
	z12  1.764e-01+4.787e-01j;
	z13  1.764e-01+4.787e-01j;
	z21  1.764e-01+4.787e-01j;
	z22  4.031e-01+1.121e+00j;
	z23  1.764e-01+4.787e-01j;
	z31  1.764e-01+4.787e-01j;
	z32  1.764e-01+4.787e-01j;
	z33  4.031e-01+1.121e+00j;
}

object overhead_line:20340 {
	name          overhead_line_340;
	from          node:340;
	to            node:341;
	phases        ABC;
	configuration line_configuration:30340;
	length        1.0;
}

object line_configuration:30340 {
	name line_configuration_340;
	z11  3.889e-01+1.109e+00j;
	z12  1.728e-01+4.609e-01j;
	z13  1.728e-01+4.609e-01j;
	z21  1.728e-01+4.609e-01j;
	z22  3.889e-01+1.109e+00j;
	z23  1.728e-01+4.609e-01j;
	z31  1.728e-01+4.609e-01j;
	z32  1.728e-01+4.609e-01j;
	z33  3.889e-01+1.109e+00j;
}

object overhead_line:20341 {
	name          overhead_line_341;
	from          node:341;
	to            node:342;
	phases        ABC;
	configuration line_configuration:30341;
	length        1.0;
}

object line_configuration:30341 {
	name line_configuration_341;
	z11  4.130e-01+1.084e+00j;
	z12  1.549e-01+4.646e-01j;
	z13  1.549e-01+4.646e-01j;
	z21  1.549e-01+4.646e-01j;
	z22  4.130e-01+1.084e+00j;
	z23  1.549e-01+4.646e-01j;
	z31  1.549e-01+4.646e-01j;
	z32  1.549e-01+4.646e-01j;
	z33  4.130e-01+1.084e+00j;
}

object overhead_line:20342 {
	name          overhead_line_342;
	from          node:342;
	to            node:343;
	phases        ABC;
	configuration line_configuration:30342;
	length        1.0;
}

object line_configuration:30342 {
	name line_configuration_342;
	z11  4.199e-01+1.125e+00j;
	z12  1.680e-01+4.703e-01j;
	z13  1.680e-01+4.703e-01j;
	z21  1.680e-01+4.703e-01j;
	z22  4.199e-01+1.125e+00j;
	z23  1.680e-01+4.703e-01j;
	z31  1.680e-01+4.703e-01j;
	z32  1.680e-01+4.703e-01j;
	z33  4.199e-01+1.125e+00j;
}

object overhead_line:20343 {
	name          overhead_line_343;
	from          node:343;
	to            node:344;
	phases        ABC;
	configuration line_configuration:30343;
	length        1.0;
}

object line_configuration:30343 {
	name line_configuration_343;
	z11  3.953e-01+1.117e+00j;
	z12  1.891e-01+4.469e-01j;
	z13  1.891e-01+4.469e-01j;
	z21  1.891e-01+4.469e-01j;
	z22  3.953e-01+1.117e+00j;
	z23  1.891e-01+4.469e-01j;
	z31  1.891e-01+4.469e-01j;
	z32  1.891e-01+4.469e-01j;
	z33  3.953e-01+1.117e+00j;
}

object overhead_line:20344 {
	name          overhead_line_344;
	from          node:344;
	to            node:345;
	phases        ABC;
	configuration line_configuration:30344;
	length        1.0;
}

object line_configuration:30344 {
	name line_configuration_344;
	z11  4.148e-01+1.087e+00j;
	z12  1.573e-01+4.863e-01j;
	z13  1.573e-01+4.863e-01j;
	z21  1.573e-01+4.863e-01j;
	z22  4.148e-01+1.087e+00j;
	z23  1.573e-01+4.863e-01j;
	z31  1.573e-01+4.863e-01j;
	z32  1.573e-01+4.863e-01j;
	z33  4.148e-01+1.087e+00j;
}

object overhead_line:20345 {
	name          overhead_line_345;
	from          node:345;
	to            node:346;
	phases        ABC;
	configuration line_configuration:30345;
	length        1.0;
}

object line_configuration:30345 {
	name line_configuration_345;
	z11  4.103e-01+1.115e+00j;
	z12  1.795e-01+4.616e-01j;
	z13  1.795e-01+4.616e-01j;
	z21  1.795e-01+4.616e-01j;
	z22  4.103e-01+1.115e+00j;
	z23  1.795e-01+4.616e-01j;
	z31  1.795e-01+4.616e-01j;
	z32  1.795e-01+4.616e-01j;
	z33  4.103e-01+1.115e+00j;
}

object overhead_line:20346 {
	name          overhead_line_346;
	from          node:346;
	to            node:347;
	phases        ABC;
	configuration line_configuration:30346;
	length        1.0;
}

object line_configuration:30346 {
	name line_configuration_346;
	z11  3.810e-01+1.121e+00j;
	z12  1.793e-01+4.482e-01j;
	z13  1.793e-01+4.482e-01j;
	z21  1.793e-01+4.482e-01j;
	z22  3.810e-01+1.121e+00j;
	z23  1.793e-01+4.482e-01j;
	z31  1.793e-01+4.482e-01j;
	z32  1.793e-01+4.482e-01j;
	z33  3.810e-01+1.121e+00j;
}

object overhead_line:20347 {
	name          overhead_line_347;
	from          node:347;
	to            node:348;
	phases        ABC;
	configuration line_configuration:30347;
	length        1.0;
}

object line_configuration:30347 {
	name line_configuration_347;
	z11  4.188e-01+1.089e+00j;
	z12  1.675e-01+4.786e-01j;
	z13  1.675e-01+4.786e-01j;
	z21  1.675e-01+4.786e-01j;
	z22  4.188e-01+1.089e+00j;
	z23  1.675e-01+4.786e-01j;
	z31  1.675e-01+4.786e-01j;
	z32  1.675e-01+4.786e-01j;
	z33  4.188e-01+1.089e+00j;
}

object overhead_line:20348 {
	name          overhead_line_348;
	from          node:348;
	to            node:349;
	phases        ABC;
	configuration line_configuration:30348;
	length        1.0;
}

object line_configuration:30348 {
	name line_configuration_348;
	z11  3.758e-01+1.165e+00j;
	z12  1.503e-01+4.886e-01j;
	z13  1.503e-01+4.886e-01j;
	z21  1.503e-01+4.886e-01j;
	z22  3.758e-01+1.165e+00j;
	z23  1.503e-01+4.886e-01j;
	z31  1.503e-01+4.886e-01j;
	z32  1.503e-01+4.886e-01j;
	z33  3.758e-01+1.165e+00j;
}

object overhead_line:20349 {
	name          overhead_line_349;
	from          node:349;
	to            node:350;
	phases        ABC;
	configuration line_configuration:30349;
	length        1.0;
}

object line_configuration:30349 {
	name line_configuration_349;
	z11  4.174e-01+1.113e+00j;
	z12  1.739e-01+4.522e-01j;
	z13  1.739e-01+4.522e-01j;
	z21  1.739e-01+4.522e-01j;
	z22  4.174e-01+1.113e+00j;
	z23  1.739e-01+4.522e-01j;
	z31  1.739e-01+4.522e-01j;
	z32  1.739e-01+4.522e-01j;
	z33  4.174e-01+1.113e+00j;
}

object overhead_line:20350 {
	name          overhead_line_350;
	from          node:350;
	to            node:351;
	phases        ABC;
	configuration line_configuration:30350;
	length        1.0;
}

object line_configuration:30350 {
	name line_configuration_350;
	z11  3.913e-01+1.104e+00j;
	z12  1.817e-01+4.752e-01j;
	z13  1.817e-01+4.752e-01j;
	z21  1.817e-01+4.752e-01j;
	z22  3.913e-01+1.104e+00j;
	z23  1.817e-01+4.752e-01j;
	z31  1.817e-01+4.752e-01j;
	z32  1.817e-01+4.752e-01j;
	z33  3.913e-01+1.104e+00j;
}

object overhead_line:20351 {
	name          overhead_line_351;
	from          node:351;
	to            node:352;
	phases        ABC;
	configuration line_configuration:30351;
	length        1.0;
}

object line_configuration:30351 {
	name line_configuration_351;
	z11  4.045e-01+1.107e+00j;
	z12  1.490e-01+4.684e-01j;
	z13  1.490e-01+4.684e-01j;
	z21  1.490e-01+4.684e-01j;
	z22  4.045e-01+1.107e+00j;
	z23  1.490e-01+4.684e-01j;
	z31  1.490e-01+4.684e-01j;
	z32  1.490e-01+4.684e-01j;
	z33  4.045e-01+1.107e+00j;
}

object overhead_line:20352 {
	name          overhead_line_352;
	from          node:352;
	to            node:353;
	phases        ABC;
	configuration line_configuration:30352;
	length        1.0;
}

object line_configuration:30352 {
	name line_configuration_352;
	z11  4.612e-01+1.206e+00j;
	z12  1.951e-01+5.145e-01j;
	z13  1.951e-01+5.145e-01j;
	z21  1.951e-01+5.145e-01j;
	z22  4.612e-01+1.206e+00j;
	z23  1.951e-01+5.145e-01j;
	z31  1.951e-01+5.145e-01j;
	z32  1.951e-01+5.145e-01j;
	z33  4.612e-01+1.206e+00j;
}

object overhead_line:20353 {
	name          overhead_line_353;
	from          node:353;
	to            node:354;
	phases        B;
	configuration line_configuration:30353;
	length        1.0;
}

object line_configuration:30353 {
	name line_configuration_353;
	z22  2.860e+01+7.542e+01j;
}

object overhead_line:20354 {
	name          overhead_line_354;
	from          node:354;
	to            node:355;
	phases        B;
	configuration line_configuration:30354;
	length        1.0;
}

object line_configuration:30354 {
	name line_configuration_354;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20355 {
	name          overhead_line_355;
	from          node:355;
	to            node:356;
	phases        B;
	configuration line_configuration:30355;
	length        1.0;
}

object line_configuration:30355 {
	name line_configuration_355;
	z22  2.573e+00+1.715e+00j;
}

object overhead_line:20356 {
	name          overhead_line_356;
	from          node:356;
	to            node:357;
	phases        B;
	configuration line_configuration:30356;
	length        1.0;
}

object line_configuration:30356 {
	name line_configuration_356;
	z22  1.909e+00+1.318e+00j;
}

object overhead_line:20357 {
	name          overhead_line_357;
	from          node:357;
	to            node:358;
	phases        B;
	configuration line_configuration:30357;
	length        1.0;
}

object line_configuration:30357 {
	name line_configuration_357;
	z22  1.918e+00+1.321e+00j;
}

object overhead_line:20358 {
	name          overhead_line_358;
	from          node:358;
	to            node:359;
	phases        B;
	configuration line_configuration:30358;
	length        1.0;
}

object line_configuration:30358 {
	name line_configuration_358;
	z22  1.942e+00+1.322e+00j;
}

object overhead_line:20359 {
	name          overhead_line_359;
	from          node:359;
	to            node:360;
	phases        B;
	configuration line_configuration:30359;
	length        1.0;
}

object line_configuration:30359 {
	name line_configuration_359;
	z22  2.182e+00+1.518e+00j;
}

object overhead_line:20360 {
	name          overhead_line_360;
	from          node:360;
	to            node:361;
	phases        B;
	configuration line_configuration:30360;
	length        1.0;
}

object line_configuration:30360 {
	name line_configuration_360;
	z22  1.920e+00+1.349e+00j;
}

object overhead_line:20361 {
	name          overhead_line_361;
	from          node:361;
	to            node:362;
	phases        B;
	configuration line_configuration:30361;
	length        1.0;
}

object line_configuration:30361 {
	name line_configuration_361;
	z22  1.973e+00+1.298e+00j;
}

object overhead_line:20362 {
	name          overhead_line_362;
	from          node:362;
	to            node:363;
	phases        B;
	configuration line_configuration:30362;
	length        1.0;
}

object line_configuration:30362 {
	name line_configuration_362;
	z22  1.923e+00+1.341e+00j;
}

object overhead_line:20363 {
	name          overhead_line_363;
	from          node:363;
	to            node:364;
	phases        B;
	configuration line_configuration:30363;
	length        1.0;
}

object line_configuration:30363 {
	name line_configuration_363;
	z22  1.937e+00+1.335e+00j;
}

object overhead_line:20364 {
	name          overhead_line_364;
	from          node:364;
	to            node:365;
	phases        B;
	configuration line_configuration:30364;
	length        1.0;
}

object line_configuration:30364 {
	name line_configuration_364;
	z22  1.919e+00+1.293e+00j;
}

object overhead_line:20365 {
	name          overhead_line_365;
	from          node:365;
	to            node:366;
	phases        B;
	configuration line_configuration:30365;
	length        1.0;
}

object line_configuration:30365 {
	name line_configuration_365;
	z22  1.943e+00+1.365e+00j;
}

object overhead_line:20366 {
	name          overhead_line_366;
	from          node:366;
	to            node:367;
	phases        B;
	configuration line_configuration:30366;
	length        1.0;
}

object line_configuration:30366 {
	name line_configuration_366;
	z22  1.911e+00+1.291e+00j;
}

object overhead_line:20367 {
	name          overhead_line_367;
	from          node:367;
	to            node:368;
	phases        B;
	configuration line_configuration:30367;
	length        1.0;
}

object line_configuration:30367 {
	name line_configuration_367;
	z22  1.953e+00+1.339e+00j;
}

object overhead_line:20368 {
	name          overhead_line_368;
	from          node:368;
	to            node:369;
	phases        B;
	configuration line_configuration:30368;
	length        1.0;
}

object line_configuration:30368 {
	name line_configuration_368;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20369 {
	name          overhead_line_369;
	from          node:369;
	to            node:370;
	phases        B;
	configuration line_configuration:30369;
	length        1.0;
}

object line_configuration:30369 {
	name line_configuration_369;
	z22  1.930e+00+1.343e+00j;
}

object overhead_line:20370 {
	name          overhead_line_370;
	from          node:370;
	to            node:371;
	phases        B;
	configuration line_configuration:30370;
	length        1.0;
}

object line_configuration:30370 {
	name line_configuration_370;
	z22  1.930e+00+1.317e+00j;
}

object overhead_line:20371 {
	name          overhead_line_371;
	from          node:371;
	to            node:372;
	phases        B;
	configuration line_configuration:30371;
	length        1.0;
}

object line_configuration:30371 {
	name line_configuration_371;
	z22  1.905e+00+1.301e+00j;
}

object overhead_line:20372 {
	name          overhead_line_372;
	from          node:372;
	to            node:373;
	phases        B;
	configuration line_configuration:30372;
	length        1.0;
}

object line_configuration:30372 {
	name line_configuration_372;
	z22  1.958e+00+1.349e+00j;
}

object overhead_line:20373 {
	name          overhead_line_373;
	from          node:373;
	to            node:374;
	phases        B;
	configuration line_configuration:30373;
	length        1.0;
}

object line_configuration:30373 {
	name line_configuration_373;
	z22  1.886e+00+1.329e+00j;
}

object overhead_line:20374 {
	name          overhead_line_374;
	from          node:374;
	to            node:375;
	phases        B;
	configuration line_configuration:30374;
	length        1.0;
}

object line_configuration:30374 {
	name line_configuration_374;
	z22  1.951e+00+1.300e+00j;
}

object overhead_line:20375 {
	name          overhead_line_375;
	from          node:375;
	to            node:376;
	phases        B;
	configuration line_configuration:30375;
	length        1.0;
}

object line_configuration:30375 {
	name line_configuration_375;
	z22  1.911e+00+1.332e+00j;
}

object overhead_line:20376 {
	name          overhead_line_376;
	from          node:376;
	to            node:377;
	phases        B;
	configuration line_configuration:30376;
	length        1.0;
}

object line_configuration:30376 {
	name line_configuration_376;
	z22  2.284e+00+1.581e+00j;
}

object overhead_line:20377 {
	name          overhead_line_377;
	from          node:377;
	to            node:378;
	phases        B;
	configuration line_configuration:30377;
	length        1.0;
}

object line_configuration:30377 {
	name line_configuration_377;
	z22  1.385e-01+1.385e-04j;
}

object overhead_line:20378 {
	name          overhead_line_378;
	from          node:378;
	to            node:379;
	phases        B;
	configuration line_configuration:30378;
	length        1.0;
}

object line_configuration:30378 {
	name line_configuration_378;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20379 {
	name          overhead_line_379;
	from          node:379;
	to            node:380;
	phases        B;
	configuration line_configuration:30379;
	length        1.0;
}

object line_configuration:30379 {
	name line_configuration_379;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20380 {
	name          overhead_line_380;
	from          node:380;
	to            node:381;
	phases        B;
	configuration line_configuration:30380;
	length        1.0;
}

object line_configuration:30380 {
	name line_configuration_380;
	z22  8.890e-01+2.729e-01j;
}

object overhead_line:20381 {
	name          overhead_line_381;
	from          node:381;
	to            node:382;
	phases        B;
	configuration line_configuration:30381;
	length        1.0;
}

object line_configuration:30381 {
	name line_configuration_381;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20383 {
	name          overhead_line_383;
	from          node:378;
	to            node:384;
	phases        B;
	configuration line_configuration:30383;
	length        1.0;
}

object line_configuration:30383 {
	name line_configuration_383;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20384 {
	name          overhead_line_384;
	from          node:384;
	to            node:385;
	phases        B;
	configuration line_configuration:30384;
	length        1.0;
}

object line_configuration:30384 {
	name line_configuration_384;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20385 {
	name          overhead_line_385;
	from          node:385;
	to            node:386;
	phases        B;
	configuration line_configuration:30385;
	length        1.0;
}

object line_configuration:30385 {
	name line_configuration_385;
	z22  8.824e-01+2.808e-01j;
}

object overhead_line:20386 {
	name          overhead_line_386;
	from          node:386;
	to            node:387;
	phases        B;
	configuration line_configuration:30386;
	length        1.0;
}

object line_configuration:30386 {
	name line_configuration_386;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20387 {
	name          overhead_line_387;
	from          node:387;
	to            node:388;
	phases        B;
	configuration line_configuration:30387;
	length        1.0;
}

object line_configuration:30387 {
	name line_configuration_387;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20388 {
	name          overhead_line_388;
	from          node:388;
	to            node:389;
	phases        B;
	configuration line_configuration:30388;
	length        1.0;
}

object line_configuration:30388 {
	name line_configuration_388;
	z22  9.548e-01+2.848e-01j;
}

object overhead_line:20389 {
	name          overhead_line_389;
	from          node:389;
	to            node:390;
	phases        B;
	configuration line_configuration:30389;
	length        1.0;
}

object line_configuration:30389 {
	name line_configuration_389;
	z22  1.265e+00+4.217e-01j;
}

object overhead_line:20390 {
	name          overhead_line_390;
	from          node:377;
	to            node:391;
	phases        B;
	configuration line_configuration:30390;
	length        1.0;
}

object line_configuration:30390 {
	name line_configuration_390;
	z22  2.463e+00+1.478e+00j;
}

object overhead_line:20391 {
	name          overhead_line_391;
	from          node:391;
	to            node:392;
	phases        B;
	configuration line_configuration:30391;
	length        1.0;
}

object line_configuration:30391 {
	name line_configuration_391;
	z22  1.917e+00+1.338e+00j;
}

object overhead_line:20392 {
	name          overhead_line_392;
	from          node:392;
	to            node:393;
	phases        B;
	configuration line_configuration:30392;
	length        1.0;
}

object line_configuration:30392 {
	name line_configuration_392;
	z22  1.932e+00+1.319e+00j;
}

object overhead_line:20393 {
	name          overhead_line_393;
	from          node:393;
	to            node:394;
	phases        B;
	configuration line_configuration:30393;
	length        1.0;
}

object line_configuration:30393 {
	name line_configuration_393;
	z22  1.936e+00+1.317e+00j;
}

object overhead_line:20394 {
	name          overhead_line_394;
	from          node:394;
	to            node:395;
	phases        B;
	configuration line_configuration:30394;
	length        1.0;
}

object line_configuration:30394 {
	name line_configuration_394;
	z22  6.951e+00+5.005e+00j;
}

object overhead_line:20395 {
	name          overhead_line_395;
	from          node:395;
	to            node:396;
	phases        B;
	configuration line_configuration:30395;
	length        1.0;
}

object line_configuration:30395 {
	name line_configuration_395;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20396 {
	name          overhead_line_396;
	from          node:396;
	to            node:397;
	phases        B;
	configuration line_configuration:30396;
	length        1.0;
}

object line_configuration:30396 {
	name line_configuration_396;
	z22  1.636e+00+1.127e+00j;
}

object overhead_line:20397 {
	name          overhead_line_397;
	from          node:397;
	to            node:398;
	phases        B;
	configuration line_configuration:30397;
	length        1.0;
}

object line_configuration:30397 {
	name line_configuration_397;
	z22  1.924e+00+1.339e+00j;
}

object overhead_line:20398 {
	name          overhead_line_398;
	from          node:398;
	to            node:399;
	phases        B;
	configuration line_configuration:30398;
	length        1.0;
}

object line_configuration:30398 {
	name line_configuration_398;
	z22  1.964e+00+1.309e+00j;
}

object overhead_line:20399 {
	name          overhead_line_399;
	from          node:399;
	to            node:400;
	phases        B;
	configuration line_configuration:30399;
	length        1.0;
}

object line_configuration:30399 {
	name line_configuration_399;
	z22  1.913e+00+1.339e+00j;
}

object overhead_line:20400 {
	name          overhead_line_400;
	from          node:400;
	to            node:401;
	phases        B;
	configuration line_configuration:30400;
	length        1.0;
}

object line_configuration:30400 {
	name line_configuration_400;
	z22  1.934e+00+1.303e+00j;
}

object overhead_line:20401 {
	name          overhead_line_401;
	from          node:401;
	to            node:402;
	phases        B;
	configuration line_configuration:30401;
	length        1.0;
}

object line_configuration:30401 {
	name line_configuration_401;
	z22  1.914e+00+1.349e+00j;
}

object overhead_line:20402 {
	name          overhead_line_402;
	from          node:402;
	to            node:403;
	phases        B;
	configuration line_configuration:30402;
	length        1.0;
}

object line_configuration:30402 {
	name line_configuration_402;
	z22  1.927e+00+1.321e+00j;
}

object overhead_line:20403 {
	name          overhead_line_403;
	from          node:403;
	to            node:404;
	phases        B;
	configuration line_configuration:30403;
	length        1.0;
}

object line_configuration:30403 {
	name line_configuration_403;
	z22  1.959e+00+1.306e+00j;
}

object overhead_line:20404 {
	name          overhead_line_404;
	from          node:404;
	to            node:405;
	phases        B;
	configuration line_configuration:30404;
	length        1.0;
}

object line_configuration:30404 {
	name line_configuration_404;
	z22  9.039e-01+1.233e+00j;
}

object overhead_line:20405 {
	name          overhead_line_405;
	from          node:403;
	to            node:406;
	phases        B;
	configuration line_configuration:30405;
	length        1.0;
}

object line_configuration:30405 {
	name line_configuration_405;
	z22  1.946e+00+1.318e+00j;
}

object overhead_line:20406 {
	name          overhead_line_406;
	from          node:406;
	to            node:407;
	phases        B;
	configuration line_configuration:30406;
	length        1.0;
}

object line_configuration:30406 {
	name line_configuration_406;
	z22  1.927e+00+1.299e+00j;
}

object overhead_line:20407 {
	name          overhead_line_407;
	from          node:407;
	to            node:408;
	phases        B;
	configuration line_configuration:30407;
	length        1.0;
}

object line_configuration:30407 {
	name line_configuration_407;
	z22  1.920e+00+1.360e+00j;
}

object overhead_line:20408 {
	name          overhead_line_408;
	from          node:408;
	to            node:409;
	phases        B;
	configuration line_configuration:30408;
	length        1.0;
}

object line_configuration:30408 {
	name line_configuration_408;
	z22  1.937e+00+1.307e+00j;
}

object overhead_line:20409 {
	name          overhead_line_409;
	from          node:409;
	to            node:410;
	phases        B;
	configuration line_configuration:30409;
	length        1.0;
}

object line_configuration:30409 {
	name line_configuration_409;
	z22  1.919e+00+1.311e+00j;
}

object overhead_line:20410 {
	name          overhead_line_410;
	from          node:410;
	to            node:411;
	phases        B;
	configuration line_configuration:30410;
	length        1.0;
}

object line_configuration:30410 {
	name line_configuration_410;
	z22  1.934e+00+1.342e+00j;
}

object overhead_line:20411 {
	name          overhead_line_411;
	from          node:409;
	to            node:412;
	phases        B;
	configuration line_configuration:30411;
	length        1.0;
}

object line_configuration:30411 {
	name line_configuration_411;
	z22  1.923e+00+1.342e+00j;
}

object overhead_line:20412 {
	name          overhead_line_412;
	from          node:412;
	to            node:413;
	phases        B;
	configuration line_configuration:30412;
	length        1.0;
}

object line_configuration:30412 {
	name line_configuration_412;
	z22  1.914e+00+1.290e+00j;
}

object overhead_line:20413 {
	name          overhead_line_413;
	from          node:413;
	to            node:414;
	phases        B;
	configuration line_configuration:30413;
	length        1.0;
}

object line_configuration:30413 {
	name line_configuration_413;
	z22  1.954e+00+1.359e+00j;
}

object overhead_line:20414 {
	name          overhead_line_414;
	from          node:414;
	to            node:415;
	phases        B;
	configuration line_configuration:30414;
	length        1.0;
}

object line_configuration:30414 {
	name line_configuration_414;
	z22  1.933e+00+1.289e+00j;
}

object overhead_line:20415 {
	name          overhead_line_415;
	from          node:415;
	to            node:416;
	phases        B;
	configuration line_configuration:30415;
	length        1.0;
}

object line_configuration:30415 {
	name line_configuration_415;
	z22  1.897e+00+1.339e+00j;
}

object overhead_line:20416 {
	name          overhead_line_416;
	from          node:416;
	to            node:417;
	phases        B;
	configuration line_configuration:30416;
	length        1.0;
}

object line_configuration:30416 {
	name line_configuration_416;
	z22  1.937e+00+1.326e+00j;
}

object overhead_line:20417 {
	name          overhead_line_417;
	from          node:417;
	to            node:418;
	phases        B;
	configuration line_configuration:30417;
	length        1.0;
}

object line_configuration:30417 {
	name line_configuration_417;
	z22  1.917e+00+1.306e+00j;
}

object overhead_line:20418 {
	name          overhead_line_418;
	from          node:416;
	to            node:419;
	phases        B;
	configuration line_configuration:30418;
	length        1.0;
}

object line_configuration:30418 {
	name line_configuration_418;
	z22  1.937e+00+1.337e+00j;
}

object overhead_line:20419 {
	name          overhead_line_419;
	from          node:419;
	to            node:420;
	phases        B;
	configuration line_configuration:30419;
	length        1.0;
}

object line_configuration:30419 {
	name line_configuration_419;
	z22  1.922e+00+1.310e+00j;
}

object overhead_line:20420 {
	name          overhead_line_420;
	from          node:420;
	to            node:421;
	phases        B;
	configuration line_configuration:30420;
	length        1.0;
}

object line_configuration:30420 {
	name line_configuration_420;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20421 {
	name          overhead_line_421;
	from          node:421;
	to            node:422;
	phases        B;
	configuration line_configuration:30421;
	length        1.0;
}

object line_configuration:30421 {
	name line_configuration_421;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20422 {
	name          overhead_line_422;
	from          node:422;
	to            node:423;
	phases        B;
	configuration line_configuration:30422;
	length        1.0;
}

object line_configuration:30422 {
	name line_configuration_422;
	z22  6.971e-01+2.324e-01j;
}

object overhead_line:20424 {
	name          overhead_line_424;
	from          node:420;
	to            node:425;
	phases        B;
	configuration line_configuration:30424;
	length        1.0;
}

object line_configuration:30424 {
	name line_configuration_424;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20425 {
	name          overhead_line_425;
	from          node:425;
	to            node:426;
	phases        B;
	configuration line_configuration:30425;
	length        1.0;
}

object line_configuration:30425 {
	name line_configuration_425;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20426 {
	name          overhead_line_426;
	from          node:426;
	to            node:427;
	phases        B;
	configuration line_configuration:30426;
	length        1.0;
}

object line_configuration:30426 {
	name line_configuration_426;
	z22  9.185e-01+2.624e-01j;
}

object overhead_line:20427 {
	name          overhead_line_427;
	from          node:427;
	to            node:428;
	phases        B;
	configuration line_configuration:30427;
	length        1.0;
}

object line_configuration:30427 {
	name line_configuration_427;
	z22  5.280e-03+5.280e-03j;
}

object overhead_line:20428 {
	name          overhead_line_428;
	from          node:353;
	to            node:429;
	phases        ABC;
	configuration line_configuration:30428;
	length        1.0;
}

object line_configuration:30428 {
	name line_configuration_428;
	z11  4.011e-01+1.130e+00j;
	z12  1.823e-01+4.740e-01j;
	z13  1.823e-01+4.740e-01j;
	z21  1.823e-01+4.740e-01j;
	z22  4.011e-01+1.130e+00j;
	z23  1.823e-01+4.740e-01j;
	z31  1.823e-01+4.740e-01j;
	z32  1.823e-01+4.740e-01j;
	z33  4.011e-01+1.130e+00j;
}

object overhead_line:20429 {
	name          overhead_line_429;
	from          node:429;
	to            node:430;
	phases        ABC;
	configuration line_configuration:30429;
	length        1.0;
}

object line_configuration:30429 {
	name line_configuration_429;
	z11  2.304e-01+6.450e-01j;
	z12  9.215e-02+2.764e-01j;
	z13  9.215e-02+2.764e-01j;
	z21  9.215e-02+2.764e-01j;
	z22  2.304e-01+6.450e-01j;
	z23  9.215e-02+2.764e-01j;
	z31  9.215e-02+2.764e-01j;
	z32  9.215e-02+2.764e-01j;
	z33  2.304e-01+6.450e-01j;
}

object overhead_line:20430 {
	name          overhead_line_430;
	from          node:430;
	to            node:431;
	phases        ABC;
	configuration line_configuration:30430;
	length        1.0;
}

object line_configuration:30430 {
	name line_configuration_430;
	z11  5.385e-01+1.450e+00j;
	z12  2.278e-01+5.799e-01j;
	z13  2.278e-01+5.799e-01j;
	z21  2.278e-01+5.799e-01j;
	z22  5.385e-01+1.450e+00j;
	z23  2.278e-01+5.799e-01j;
	z31  2.278e-01+5.799e-01j;
	z32  2.278e-01+5.799e-01j;
	z33  5.385e-01+1.450e+00j;
}

object overhead_line:20431 {
	name          overhead_line_431;
	from          node:431;
	to            node:432;
	phases        ABC;
	configuration line_configuration:30431;
	length        1.0;
}

object line_configuration:30431 {
	name line_configuration_431;
	z11  4.173e-01+1.099e+00j;
	z12  1.669e-01+4.730e-01j;
	z13  1.669e-01+4.730e-01j;
	z21  1.669e-01+4.730e-01j;
	z22  4.173e-01+1.099e+00j;
	z23  1.669e-01+4.730e-01j;
	z31  1.669e-01+4.730e-01j;
	z32  1.669e-01+4.730e-01j;
	z33  4.173e-01+1.099e+00j;
}

object overhead_line:20432 {
	name          overhead_line_432;
	from          node:432;
	to            node:433;
	phases        ABC;
	configuration line_configuration:30432;
	length        1.0;
}

object line_configuration:30432 {
	name line_configuration_432;
	z11  3.815e-01+1.098e+00j;
	z12  1.734e-01+4.740e-01j;
	z13  1.734e-01+4.740e-01j;
	z21  1.734e-01+4.740e-01j;
	z22  3.815e-01+1.098e+00j;
	z23  1.734e-01+4.740e-01j;
	z31  1.734e-01+4.740e-01j;
	z32  1.734e-01+4.740e-01j;
	z33  3.815e-01+1.098e+00j;
}

object overhead_line:20433 {
	name          overhead_line_433;
	from          node:433;
	to            node:434;
	phases        ABC;
	configuration line_configuration:30433;
	length        1.0;
}

object line_configuration:30433 {
	name line_configuration_433;
	z11  4.340e-01+1.185e+00j;
	z12  1.836e-01+4.841e-01j;
	z13  1.836e-01+4.841e-01j;
	z21  1.836e-01+4.841e-01j;
	z22  4.340e-01+1.185e+00j;
	z23  1.836e-01+4.841e-01j;
	z31  1.836e-01+4.841e-01j;
	z32  1.836e-01+4.841e-01j;
	z33  4.340e-01+1.185e+00j;
}

object overhead_line:20434 {
	name          overhead_line_434;
	from          node:434;
	to            node:435;
	phases        A;
	configuration line_configuration:30434;
	length        1.0;
}

object line_configuration:30434 {
	name line_configuration_434;
	z11  1.208e+02+3.238e+02j;
}

object overhead_line:20435 {
	name          overhead_line_435;
	from          node:435;
	to            node:436;
	phases        A;
	configuration line_configuration:30435;
	length        1.0;
}

object line_configuration:30435 {
	name line_configuration_435;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20436 {
	name          overhead_line_436;
	from          node:436;
	to            node:437;
	phases        A;
	configuration line_configuration:30436;
	length        1.0;
}

object line_configuration:30436 {
	name line_configuration_436;
	z11  3.456e-01+1.037e+00j;
}

object overhead_line:20437 {
	name          overhead_line_437;
	from          node:437;
	to            node:438;
	phases        A;
	configuration line_configuration:30437;
	length        1.0;
}

object line_configuration:30437 {
	name line_configuration_437;
	z11  1.954e+00+2.931e+00j;
}

object overhead_line:20438 {
	name          overhead_line_438;
	from          node:438;
	to            node:439;
	phases        A;
	configuration line_configuration:30438;
	length        1.0;
}

object line_configuration:30438 {
	name line_configuration_438;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20439 {
	name          overhead_line_439;
	from          node:439;
	to            node:440;
	phases        A;
	configuration line_configuration:30439;
	length        1.0;
}

object line_configuration:30439 {
	name line_configuration_439;
	z11  3.836e-01+1.918e-04j;
}

object overhead_line:20440 {
	name          overhead_line_440;
	from          node:440;
	to            node:441;
	phases        A;
	configuration line_configuration:30440;
	length        1.0;
}

object line_configuration:30440 {
	name line_configuration_440;
	z11  1.627e+00+5.607e-01j;
}

object overhead_line:20441 {
	name          overhead_line_441;
	from          node:441;
	to            node:442;
	phases        A;
	configuration line_configuration:30441;
	length        1.0;
}

object line_configuration:30441 {
	name line_configuration_441;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20443 {
	name          overhead_line_443;
	from          node:440;
	to            node:444;
	phases        A;
	configuration line_configuration:30443;
	length        1.0;
}

object line_configuration:30443 {
	name line_configuration_443;
	z11  2.216e+00+7.641e-01j;
}

object overhead_line:20444 {
	name          overhead_line_444;
	from          node:444;
	to            node:445;
	phases        A;
	configuration line_configuration:30444;
	length        1.0;
}

object line_configuration:30444 {
	name line_configuration_444;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20445 {
	name          overhead_line_445;
	from          node:445;
	to            node:446;
	phases        A;
	configuration line_configuration:30445;
	length        1.0;
}

object line_configuration:30445 {
	name line_configuration_445;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20446 {
	name          overhead_line_446;
	from          node:446;
	to            node:447;
	phases        A;
	configuration line_configuration:30446;
	length        1.0;
}

object line_configuration:30446 {
	name line_configuration_446;
	z11  2.337e+00+8.032e-01j;
}

object overhead_line:20447 {
	name          overhead_line_447;
	from          node:447;
	to            node:448;
	phases        A;
	configuration line_configuration:30447;
	length        1.0;
}

object line_configuration:30447 {
	name line_configuration_447;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20448 {
	name          overhead_line_448;
	from          node:448;
	to            node:449;
	phases        A;
	configuration line_configuration:30448;
	length        1.0;
}

object line_configuration:30448 {
	name line_configuration_448;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20449 {
	name          overhead_line_449;
	from          node:449;
	to            node:450;
	phases        A;
	configuration line_configuration:30449;
	length        1.0;
}

object line_configuration:30449 {
	name line_configuration_449;
	z11  1.910e+00+6.610e-01j;
}

object overhead_line:20450 {
	name          overhead_line_450;
	from          node:450;
	to            node:451;
	phases        A;
	configuration line_configuration:30450;
	length        1.0;
}

object line_configuration:30450 {
	name line_configuration_450;
	z11  2.351e+00+4.702e-01j;
}

object overhead_line:20451 {
	name          overhead_line_451;
	from          node:437;
	to            node:452;
	phases        A;
	configuration line_configuration:30451;
	length        1.0;
}

object line_configuration:30451 {
	name line_configuration_451;
	z11  2.292e+00+2.292e+00j;
}

object overhead_line:20452 {
	name          overhead_line_452;
	from          node:452;
	to            node:453;
	phases        A;
	configuration line_configuration:30452;
	length        1.0;
}

object line_configuration:30452 {
	name line_configuration_452;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20453 {
	name          overhead_line_453;
	from          node:453;
	to            node:454;
	phases        A;
	configuration line_configuration:30453;
	length        1.0;
}

object line_configuration:30453 {
	name line_configuration_453;
	z11  3.607e-01+1.804e-01j;
}

object overhead_line:20454 {
	name          overhead_line_454;
	from          node:454;
	to            node:455;
	phases        A;
	configuration line_configuration:30454;
	length        1.0;
}

object line_configuration:30454 {
	name line_configuration_454;
	z11  2.255e+00+7.676e-01j;
}

object overhead_line:20455 {
	name          overhead_line_455;
	from          node:455;
	to            node:456;
	phases        A;
	configuration line_configuration:30455;
	length        1.0;
}

object line_configuration:30455 {
	name line_configuration_455;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20456 {
	name          overhead_line_456;
	from          node:456;
	to            node:457;
	phases        A;
	configuration line_configuration:30456;
	length        1.0;
}

object line_configuration:30456 {
	name line_configuration_456;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20457 {
	name          overhead_line_457;
	from          node:457;
	to            node:458;
	phases        A;
	configuration line_configuration:30457;
	length        1.0;
}

object line_configuration:30457 {
	name line_configuration_457;
	z11  1.898e+00+6.572e-01j;
}

object overhead_line:20458 {
	name          overhead_line_458;
	from          node:458;
	to            node:459;
	phases        A;
	configuration line_configuration:30458;
	length        1.0;
}

object line_configuration:30458 {
	name line_configuration_458;
	z11  2.179e+00+1.089e-03j;
}

object overhead_line:20460 {
	name          overhead_line_460;
	from          node:454;
	to            node:461;
	phases        A;
	configuration line_configuration:30460;
	length        1.0;
}

object line_configuration:30460 {
	name line_configuration_460;
	z11  1.999e+00+6.851e-01j;
}

object overhead_line:20461 {
	name          overhead_line_461;
	from          node:461;
	to            node:462;
	phases        A;
	configuration line_configuration:30461;
	length        1.0;
}

object line_configuration:30461 {
	name line_configuration_461;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20462 {
	name          overhead_line_462;
	from          node:434;
	to            node:463;
	phases        ABC;
	configuration line_configuration:30462;
	length        1.0;
}

object line_configuration:30462 {
	name line_configuration_462;
	z11  4.024e-01+1.082e+00j;
	z12  1.526e-01+4.579e-01j;
	z13  1.526e-01+4.579e-01j;
	z21  1.526e-01+4.579e-01j;
	z22  4.024e-01+1.082e+00j;
	z23  1.526e-01+4.579e-01j;
	z31  1.526e-01+4.579e-01j;
	z32  1.526e-01+4.579e-01j;
	z33  4.024e-01+1.082e+00j;
}

object overhead_line:20463 {
	name          overhead_line_463;
	from          node:463;
	to            node:464;
	phases        ABC;
	configuration line_configuration:30463;
	length        1.0;
}

object line_configuration:30463 {
	name line_configuration_463;
	z11  4.736e-01+1.319e+00j;
	z12  2.199e-01+5.581e-01j;
	z13  2.199e-01+5.581e-01j;
	z21  2.199e-01+5.581e-01j;
	z22  4.736e-01+1.319e+00j;
	z23  2.199e-01+5.581e-01j;
	z31  2.199e-01+5.581e-01j;
	z32  2.199e-01+5.581e-01j;
	z33  4.736e-01+1.319e+00j;
}

object overhead_line:20464 {
	name          overhead_line_464;
	from          node:464;
	to            node:465;
	phases        ABC;
	configuration line_configuration:30464;
	length        1.0;
}

object line_configuration:30464 {
	name line_configuration_464;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20465 {
	name          overhead_line_465;
	from          node:465;
	to            node:466;
	phases        ABC;
	configuration line_configuration:30465;
	length        1.0;
}

object line_configuration:30465 {
	name line_configuration_465;
	z11  3.952e-01+9.965e-01j;
	z12  1.374e-01+4.295e-01j;
	z13  1.374e-01+4.295e-01j;
	z21  1.374e-01+4.295e-01j;
	z22  3.952e-01+9.965e-01j;
	z23  1.374e-01+4.295e-01j;
	z31  1.374e-01+4.295e-01j;
	z32  1.374e-01+4.295e-01j;
	z33  3.952e-01+9.965e-01j;
}

object overhead_line:20466 {
	name          overhead_line_466;
	from          node:466;
	to            node:467;
	phases        ABC;
	configuration line_configuration:30466;
	length        1.0;
}

object line_configuration:30466 {
	name line_configuration_466;
	z11  3.893e-01+1.168e+00j;
	z12  2.096e-01+4.492e-01j;
	z13  2.096e-01+4.492e-01j;
	z21  2.096e-01+4.492e-01j;
	z22  3.893e-01+1.168e+00j;
	z23  2.096e-01+4.492e-01j;
	z31  2.096e-01+4.492e-01j;
	z32  2.096e-01+4.492e-01j;
	z33  3.893e-01+1.168e+00j;
}

object overhead_line:20467 {
	name          overhead_line_467;
	from          node:467;
	to            node:468;
	phases        ABC;
	configuration line_configuration:30467;
	length        1.0;
}

object line_configuration:30467 {
	name line_configuration_467;
	z11  4.617e-01+1.270e+00j;
	z12  1.924e-01+5.386e-01j;
	z13  1.924e-01+5.386e-01j;
	z21  1.924e-01+5.386e-01j;
	z22  4.617e-01+1.270e+00j;
	z23  1.924e-01+5.386e-01j;
	z31  1.924e-01+5.386e-01j;
	z32  1.924e-01+5.386e-01j;
	z33  4.617e-01+1.270e+00j;
}

object overhead_line:20468 {
	name          overhead_line_468;
	from          node:468;
	to            node:469;
	phases        ABC;
	configuration line_configuration:30468;
	length        1.0;
}

object line_configuration:30468 {
	name line_configuration_468;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20470 {
	name          overhead_line_470;
	from          node:468;
	to            node:471;
	phases        ABC;
	configuration line_configuration:30470;
	length        1.0;
}

object line_configuration:30470 {
	name line_configuration_470;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20471 {
	name          overhead_line_471;
	from          node:471;
	to            node:472;
	phases        ABC;
	configuration line_configuration:30471;
	length        1.0;
}

object line_configuration:30471 {
	name line_configuration_471;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20472 {
	name          overhead_line_472;
	from          node:472;
	to            node:473;
	phases        ABC;
	configuration line_configuration:30472;
	length        1.0;
}

object line_configuration:30472 {
	name line_configuration_472;
	z11  0.000e+00+6.903e-01j;
	z12  0.000e+00+2.301e-01j;
	z13  0.000e+00+2.301e-01j;
	z21  0.000e+00+2.301e-01j;
	z22  0.000e+00+6.903e-01j;
	z23  0.000e+00+2.301e-01j;
	z31  0.000e+00+2.301e-01j;
	z32  0.000e+00+2.301e-01j;
	z33  0.000e+00+6.903e-01j;
}

object overhead_line:20473 {
	name          overhead_line_473;
	from          node:473;
	to            node:474;
	phases        ABC;
	configuration line_configuration:30473;
	length        1.0;
}

object line_configuration:30473 {
	name line_configuration_473;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20474 {
	name          overhead_line_474;
	from          node:474;
	to            node:475;
	phases        ABC;
	configuration line_configuration:30474;
	length        1.0;
}

object line_configuration:30474 {
	name line_configuration_474;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20475 {
	name          overhead_line_475;
	from          node:475;
	to            node:476;
	phases        ABC;
	configuration line_configuration:30475;
	length        1.0;
}

object line_configuration:30475 {
	name line_configuration_475;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20476 {
	name          overhead_line_476;
	from          node:476;
	to            node:477;
	phases        ABC;
	configuration line_configuration:30476;
	length        1.0;
}

object line_configuration:30476 {
	name line_configuration_476;
	z11  9.263e-02+9.263e-02j;
	z12  3.088e-02+3.088e-02j;
	z13  3.088e-02+3.088e-02j;
	z21  3.088e-02+3.088e-02j;
	z22  9.263e-02+9.263e-02j;
	z23  3.088e-02+3.088e-02j;
	z31  3.088e-02+3.088e-02j;
	z32  3.088e-02+3.088e-02j;
	z33  9.263e-02+9.263e-02j;
}

object overhead_line:20477 {
	name          overhead_line_477;
	from          node:477;
	to            node:478;
	phases        ABC;
	configuration line_configuration:30477;
	length        1.0;
}

object line_configuration:30477 {
	name line_configuration_477;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20478 {
	name          overhead_line_478;
	from          node:477;
	to            node:479;
	phases        ABC;
	configuration line_configuration:30478;
	length        1.0;
}

object line_configuration:30478 {
	name line_configuration_478;
	z11  7.109e-01+1.600e+00j;
	z12  2.370e-01+7.109e-01j;
	z13  2.370e-01+7.109e-01j;
	z21  2.370e-01+7.109e-01j;
	z22  7.109e-01+1.600e+00j;
	z23  2.370e-01+7.109e-01j;
	z31  2.370e-01+7.109e-01j;
	z32  2.370e-01+7.109e-01j;
	z33  7.109e-01+1.600e+00j;
}

object overhead_line:20479 {
	name          overhead_line_479;
	from          node:479;
	to            node:480;
	phases        ABC;
	configuration line_configuration:30479;
	length        1.0;
}

object line_configuration:30479 {
	name line_configuration_479;
	z11  4.986e-01+1.142e+00j;
	z12  1.608e-01+5.147e-01j;
	z13  1.608e-01+5.147e-01j;
	z21  1.608e-01+5.147e-01j;
	z22  4.986e-01+1.142e+00j;
	z23  1.608e-01+5.147e-01j;
	z31  1.608e-01+5.147e-01j;
	z32  1.608e-01+5.147e-01j;
	z33  4.986e-01+1.142e+00j;
}

object overhead_line:20480 {
	name          overhead_line_480;
	from          node:480;
	to            node:481;
	phases        ABC;
	configuration line_configuration:30480;
	length        1.0;
}

object line_configuration:30480 {
	name line_configuration_480;
	z11  5.005e-01+1.131e+00j;
	z12  1.668e-01+5.190e-01j;
	z13  1.668e-01+5.190e-01j;
	z21  1.668e-01+5.190e-01j;
	z22  5.005e-01+1.131e+00j;
	z23  1.668e-01+5.190e-01j;
	z31  1.668e-01+5.190e-01j;
	z32  1.668e-01+5.190e-01j;
	z33  5.005e-01+1.131e+00j;
}

object overhead_line:20481 {
	name          overhead_line_481;
	from          node:481;
	to            node:482;
	phases        C;
	configuration line_configuration:30481;
	length        1.0;
}

object line_configuration:30481 {
	name line_configuration_481;
	z33  5.969e+01+1.503e+02j;
}

object overhead_line:20482 {
	name          overhead_line_482;
	from          node:482;
	to            node:483;
	phases        C;
	configuration line_configuration:30482;
	length        1.0;
}

object line_configuration:30482 {
	name line_configuration_482;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20483 {
	name          overhead_line_483;
	from          node:483;
	to            node:484;
	phases        C;
	configuration line_configuration:30483;
	length        1.0;
}

object line_configuration:30483 {
	name line_configuration_483;
	z33  1.438e+00+9.807e-01j;
}

object overhead_line:20484 {
	name          overhead_line_484;
	from          node:484;
	to            node:485;
	phases        C;
	configuration line_configuration:30484;
	length        1.0;
}

object line_configuration:30484 {
	name line_configuration_484;
	z33  1.924e+00+1.314e+00j;
}

object overhead_line:20485 {
	name          overhead_line_485;
	from          node:485;
	to            node:486;
	phases        C;
	configuration line_configuration:30485;
	length        1.0;
}

object line_configuration:30485 {
	name line_configuration_485;
	z33  1.927e+00+1.376e+00j;
}

object overhead_line:20486 {
	name          overhead_line_486;
	from          node:486;
	to            node:487;
	phases        C;
	configuration line_configuration:30486;
	length        1.0;
}

object line_configuration:30486 {
	name line_configuration_486;
	z33  1.931e+00+1.313e+00j;
}

object overhead_line:20487 {
	name          overhead_line_487;
	from          node:487;
	to            node:488;
	phases        C;
	configuration line_configuration:30487;
	length        1.0;
}

object line_configuration:30487 {
	name line_configuration_487;
	z33  1.925e+00+1.314e+00j;
}

object overhead_line:20488 {
	name          overhead_line_488;
	from          node:488;
	to            node:489;
	phases        C;
	configuration line_configuration:30488;
	length        1.0;
}

object line_configuration:30488 {
	name line_configuration_488;
	z33  1.947e+00+1.358e+00j;
}

object overhead_line:20489 {
	name          overhead_line_489;
	from          node:485;
	to            node:490;
	phases        C;
	configuration line_configuration:30489;
	length        1.0;
}

object line_configuration:30489 {
	name line_configuration_489;
	z33  1.940e+00+1.332e+00j;
}

object overhead_line:20490 {
	name          overhead_line_490;
	from          node:490;
	to            node:491;
	phases        C;
	configuration line_configuration:30490;
	length        1.0;
}

object line_configuration:30490 {
	name line_configuration_490;
	z33  1.925e+00+1.313e+00j;
}

object overhead_line:20491 {
	name          overhead_line_491;
	from          node:491;
	to            node:492;
	phases        C;
	configuration line_configuration:30491;
	length        1.0;
}

object line_configuration:30491 {
	name line_configuration_491;
	z33  1.923e+00+1.410e+00j;
}

object overhead_line:20492 {
	name          overhead_line_492;
	from          node:492;
	to            node:493;
	phases        C;
	configuration line_configuration:30492;
	length        1.0;
}

object line_configuration:30492 {
	name line_configuration_492;
	z33  1.939e+00+1.326e+00j;
}

object overhead_line:20493 {
	name          overhead_line_493;
	from          node:493;
	to            node:494;
	phases        C;
	configuration line_configuration:30493;
	length        1.0;
}

object line_configuration:30493 {
	name line_configuration_493;
	z33  1.914e+00+1.290e+00j;
}

object overhead_line:20494 {
	name          overhead_line_494;
	from          node:494;
	to            node:495;
	phases        C;
	configuration line_configuration:30494;
	length        1.0;
}

object line_configuration:30494 {
	name line_configuration_494;
	z33  1.920e+00+1.336e+00j;
}

object overhead_line:20495 {
	name          overhead_line_495;
	from          node:495;
	to            node:496;
	phases        C;
	configuration line_configuration:30495;
	length        1.0;
}

object line_configuration:30495 {
	name line_configuration_495;
	z33  1.928e+00+1.335e+00j;
}

object overhead_line:20496 {
	name          overhead_line_496;
	from          node:496;
	to            node:497;
	phases        C;
	configuration line_configuration:30496;
	length        1.0;
}

object line_configuration:30496 {
	name line_configuration_496;
	z33  1.929e+00+1.301e+00j;
}

object overhead_line:20497 {
	name          overhead_line_497;
	from          node:497;
	to            node:498;
	phases        C;
	configuration line_configuration:30497;
	length        1.0;
}

object line_configuration:30497 {
	name line_configuration_497;
	z33  1.948e+00+1.339e+00j;
}

object overhead_line:20498 {
	name          overhead_line_498;
	from          node:498;
	to            node:499;
	phases        C;
	configuration line_configuration:30498;
	length        1.0;
}

object line_configuration:30498 {
	name line_configuration_498;
	z33  1.905e+00+1.325e+00j;
}

object overhead_line:20499 {
	name          overhead_line_499;
	from          node:481;
	to            node:500;
	phases        ABC;
	configuration line_configuration:30499;
	length        1.0;
}

object line_configuration:30499 {
	name line_configuration_499;
	z11  5.116e-01+1.128e+00j;
	z12  1.574e-01+4.985e-01j;
	z13  1.574e-01+4.985e-01j;
	z21  1.574e-01+4.985e-01j;
	z22  5.116e-01+1.128e+00j;
	z23  1.574e-01+4.985e-01j;
	z31  1.574e-01+4.985e-01j;
	z32  1.574e-01+4.985e-01j;
	z33  5.116e-01+1.128e+00j;
}

object overhead_line:20500 {
	name          overhead_line_500;
	from          node:500;
	to            node:501;
	phases        ABC;
	configuration line_configuration:30500;
	length        1.0;
}

object line_configuration:30500 {
	name line_configuration_500;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20501 {
	name          overhead_line_501;
	from          node:500;
	to            node:502;
	phases        ABC;
	configuration line_configuration:30501;
	length        1.0;
}

object line_configuration:30501 {
	name line_configuration_501;
	z11  4.819e-01+1.148e+00j;
	z12  1.842e-01+5.102e-01j;
	z13  1.842e-01+5.102e-01j;
	z21  1.842e-01+5.102e-01j;
	z22  4.819e-01+1.148e+00j;
	z23  1.842e-01+5.102e-01j;
	z31  1.842e-01+5.102e-01j;
	z32  1.842e-01+5.102e-01j;
	z33  4.819e-01+1.148e+00j;
}

object overhead_line:20502 {
	name          overhead_line_502;
	from          node:502;
	to            node:503;
	phases        ABC;
	configuration line_configuration:30502;
	length        1.0;
}

object line_configuration:30502 {
	name line_configuration_502;
	z11  5.107e-01+1.159e+00j;
	z12  1.571e-01+5.107e-01j;
	z13  1.571e-01+5.107e-01j;
	z21  1.571e-01+5.107e-01j;
	z22  5.107e-01+1.159e+00j;
	z23  1.571e-01+5.107e-01j;
	z31  1.571e-01+5.107e-01j;
	z32  1.571e-01+5.107e-01j;
	z33  5.107e-01+1.159e+00j;
}

object overhead_line:20503 {
	name          overhead_line_503;
	from          node:503;
	to            node:504;
	phases        ABC;
	configuration line_configuration:30503;
	length        1.0;
}

object line_configuration:30503 {
	name line_configuration_503;
	z11  5.159e-01+1.147e+00j;
	z12  1.720e-01+5.016e-01j;
	z13  1.720e-01+5.016e-01j;
	z21  1.720e-01+5.016e-01j;
	z22  5.159e-01+1.147e+00j;
	z23  1.720e-01+5.016e-01j;
	z31  1.720e-01+5.016e-01j;
	z32  1.720e-01+5.016e-01j;
	z33  5.159e-01+1.147e+00j;
}

object overhead_line:20504 {
	name          overhead_line_504;
	from          node:504;
	to            node:505;
	phases        ABC;
	configuration line_configuration:30504;
	length        1.0;
}

object line_configuration:30504 {
	name line_configuration_504;
	z11  4.955e-01+1.130e+00j;
	z12  1.703e-01+5.265e-01j;
	z13  1.703e-01+5.265e-01j;
	z21  1.703e-01+5.265e-01j;
	z22  4.955e-01+1.130e+00j;
	z23  1.703e-01+5.265e-01j;
	z31  1.703e-01+5.265e-01j;
	z32  1.703e-01+5.265e-01j;
	z33  4.955e-01+1.130e+00j;
}

object overhead_line:20505 {
	name          overhead_line_505;
	from          node:505;
	to            node:506;
	phases        ABC;
	configuration line_configuration:30505;
	length        1.0;
}

object line_configuration:30505 {
	name line_configuration_505;
	z11  5.187e-01+1.126e+00j;
	z12  1.630e-01+5.038e-01j;
	z13  1.630e-01+5.038e-01j;
	z21  1.630e-01+5.038e-01j;
	z22  5.187e-01+1.126e+00j;
	z23  1.630e-01+5.038e-01j;
	z31  1.630e-01+5.038e-01j;
	z32  1.630e-01+5.038e-01j;
	z33  5.187e-01+1.126e+00j;
}

object overhead_line:20506 {
	name          overhead_line_506;
	from          node:506;
	to            node:507;
	phases        C;
	configuration line_configuration:30506;
	length        1.0;
}

object line_configuration:30506 {
	name line_configuration_506;
	z33  1.496e+02+3.907e+02j;
}

object overhead_line:20507 {
	name          overhead_line_507;
	from          node:507;
	to            node:508;
	phases        C;
	configuration line_configuration:30507;
	length        1.0;
}

object line_configuration:30507 {
	name line_configuration_507;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20508 {
	name          overhead_line_508;
	from          node:508;
	to            node:509;
	phases        C;
	configuration line_configuration:30508;
	length        1.0;
}

object line_configuration:30508 {
	name line_configuration_508;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20509 {
	name          overhead_line_509;
	from          node:509;
	to            node:510;
	phases        C;
	configuration line_configuration:30509;
	length        1.0;
}

object line_configuration:30509 {
	name line_configuration_509;
	z33  1.866e+00+6.388e-01j;
}

object overhead_line:20511 {
	name          overhead_line_511;
	from          node:507;
	to            node:512;
	phases        C;
	configuration line_configuration:30511;
	length        1.0;
}

object line_configuration:30511 {
	name line_configuration_511;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20512 {
	name          overhead_line_512;
	from          node:512;
	to            node:513;
	phases        C;
	configuration line_configuration:30512;
	length        1.0;
}

object line_configuration:30512 {
	name line_configuration_512;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20513 {
	name          overhead_line_513;
	from          node:513;
	to            node:514;
	phases        C;
	configuration line_configuration:30513;
	length        1.0;
}

object line_configuration:30513 {
	name line_configuration_513;
	z33  2.044e+00+6.896e-01j;
}

object overhead_line:20514 {
	name          overhead_line_514;
	from          node:514;
	to            node:515;
	phases        C;
	configuration line_configuration:30514;
	length        1.0;
}

object line_configuration:30514 {
	name line_configuration_514;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20515 {
	name          overhead_line_515;
	from          node:515;
	to            node:516;
	phases        C;
	configuration line_configuration:30515;
	length        1.0;
}

object line_configuration:30515 {
	name line_configuration_515;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20516 {
	name          overhead_line_516;
	from          node:516;
	to            node:517;
	phases        C;
	configuration line_configuration:30516;
	length        1.0;
}

object line_configuration:30516 {
	name line_configuration_516;
	z33  2.495e+00+8.605e-01j;
}

object overhead_line:20517 {
	name          overhead_line_517;
	from          node:517;
	to            node:518;
	phases        C;
	configuration line_configuration:30517;
	length        1.0;
}

object line_configuration:30517 {
	name line_configuration_517;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20518 {
	name          overhead_line_518;
	from          node:506;
	to            node:519;
	phases        ABC;
	configuration line_configuration:30518;
	length        1.0;
}

object line_configuration:30518 {
	name line_configuration_518;
	z11  5.043e-01+1.149e+00j;
	z12  1.681e-01+5.183e-01j;
	z13  1.681e-01+5.183e-01j;
	z21  1.681e-01+5.183e-01j;
	z22  5.043e-01+1.149e+00j;
	z23  1.681e-01+5.183e-01j;
	z31  1.681e-01+5.183e-01j;
	z32  1.681e-01+5.183e-01j;
	z33  5.043e-01+1.149e+00j;
}

object overhead_line:20519 {
	name          overhead_line_519;
	from          node:519;
	to            node:520;
	phases        ABC;
	configuration line_configuration:30519;
	length        1.0;
}

object line_configuration:30519 {
	name line_configuration_519;
	z11  4.985e-01+1.135e+00j;
	z12  1.662e-01+5.123e-01j;
	z13  1.662e-01+5.123e-01j;
	z21  1.662e-01+5.123e-01j;
	z22  4.985e-01+1.135e+00j;
	z23  1.662e-01+5.123e-01j;
	z31  1.662e-01+5.123e-01j;
	z32  1.662e-01+5.123e-01j;
	z33  4.985e-01+1.135e+00j;
}

object overhead_line:20520 {
	name          overhead_line_520;
	from          node:520;
	to            node:521;
	phases        ABC;
	configuration line_configuration:30520;
	length        1.0;
}

object line_configuration:30520 {
	name line_configuration_520;
	z11  4.898e-01+1.143e+00j;
	z12  1.633e-01+4.898e-01j;
	z13  1.633e-01+4.898e-01j;
	z21  1.633e-01+4.898e-01j;
	z22  4.898e-01+1.143e+00j;
	z23  1.633e-01+4.898e-01j;
	z31  1.633e-01+4.898e-01j;
	z32  1.633e-01+4.898e-01j;
	z33  4.898e-01+1.143e+00j;
}

object overhead_line:20521 {
	name          overhead_line_521;
	from          node:521;
	to            node:522;
	phases        ABC;
	configuration line_configuration:30521;
	length        1.0;
}

object line_configuration:30521 {
	name line_configuration_521;
	z11  4.771e-01+1.152e+00j;
	z12  1.810e-01+5.100e-01j;
	z13  1.810e-01+5.100e-01j;
	z21  1.810e-01+5.100e-01j;
	z22  4.771e-01+1.152e+00j;
	z23  1.810e-01+5.100e-01j;
	z31  1.810e-01+5.100e-01j;
	z32  1.810e-01+5.100e-01j;
	z33  4.771e-01+1.152e+00j;
}

object overhead_line:20522 {
	name          overhead_line_522;
	from          node:522;
	to            node:523;
	phases        ABC;
	configuration line_configuration:30522;
	length        1.0;
}

object line_configuration:30522 {
	name line_configuration_522;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20523 {
	name          overhead_line_523;
	from          node:522;
	to            node:524;
	phases        ABC;
	configuration line_configuration:30523;
	length        1.0;
}

object line_configuration:30523 {
	name line_configuration_523;
	z11  4.985e-01+1.135e+00j;
	z12  1.662e-01+5.123e-01j;
	z13  1.662e-01+5.123e-01j;
	z21  1.662e-01+5.123e-01j;
	z22  4.985e-01+1.135e+00j;
	z23  1.662e-01+5.123e-01j;
	z31  1.662e-01+5.123e-01j;
	z32  1.662e-01+5.123e-01j;
	z33  4.985e-01+1.135e+00j;
}

object overhead_line:20524 {
	name          overhead_line_524;
	from          node:524;
	to            node:525;
	phases        ABC;
	configuration line_configuration:30524;
	length        1.0;
}

object line_configuration:30524 {
	name line_configuration_524;
	z11  5.317e-01+1.139e+00j;
	z12  1.671e-01+5.013e-01j;
	z13  1.671e-01+5.013e-01j;
	z21  1.671e-01+5.013e-01j;
	z22  5.317e-01+1.139e+00j;
	z23  1.671e-01+5.013e-01j;
	z31  1.671e-01+5.013e-01j;
	z32  1.671e-01+5.013e-01j;
	z33  5.317e-01+1.139e+00j;
}

object overhead_line:20525 {
	name          overhead_line_525;
	from          node:525;
	to            node:526;
	phases        ABC;
	configuration line_configuration:30525;
	length        1.0;
}

object line_configuration:30525 {
	name line_configuration_525;
	z11  4.859e-01+1.134e+00j;
	z12  1.767e-01+5.154e-01j;
	z13  1.767e-01+5.154e-01j;
	z21  1.767e-01+5.154e-01j;
	z22  4.859e-01+1.134e+00j;
	z23  1.767e-01+5.154e-01j;
	z31  1.767e-01+5.154e-01j;
	z32  1.767e-01+5.154e-01j;
	z33  4.859e-01+1.134e+00j;
}

object overhead_line:20526 {
	name          overhead_line_526;
	from          node:526;
	to            node:527;
	phases        C;
	configuration line_configuration:30526;
	length        1.0;
}

object line_configuration:30526 {
	name line_configuration_526;
	z33  4.642e+01+1.160e+02j;
}

object overhead_line:20527 {
	name          overhead_line_527;
	from          node:527;
	to            node:528;
	phases        C;
	configuration line_configuration:30527;
	length        1.0;
}

object line_configuration:30527 {
	name line_configuration_527;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20528 {
	name          overhead_line_528;
	from          node:528;
	to            node:529;
	phases        C;
	configuration line_configuration:30528;
	length        1.0;
}

object line_configuration:30528 {
	name line_configuration_528;
	z33  1.641e+00+1.106e+00j;
}

object overhead_line:20529 {
	name          overhead_line_529;
	from          node:529;
	to            node:530;
	phases        C;
	configuration line_configuration:30529;
	length        1.0;
}

object line_configuration:30529 {
	name line_configuration_529;
	z33  1.929e+00+1.318e+00j;
}

object overhead_line:20530 {
	name          overhead_line_530;
	from          node:530;
	to            node:531;
	phases        C;
	configuration line_configuration:30530;
	length        1.0;
}

object line_configuration:30530 {
	name line_configuration_530;
	z33  1.914e+00+1.361e+00j;
}

object overhead_line:20531 {
	name          overhead_line_531;
	from          node:531;
	to            node:532;
	phases        C;
	configuration line_configuration:30531;
	length        1.0;
}

object line_configuration:30531 {
	name line_configuration_531;
	z33  1.916e+00+1.322e+00j;
}

object overhead_line:20532 {
	name          overhead_line_532;
	from          node:532;
	to            node:533;
	phases        C;
	configuration line_configuration:30532;
	length        1.0;
}

object line_configuration:30532 {
	name line_configuration_532;
	z33  1.929e+00+1.309e+00j;
}

object overhead_line:20533 {
	name          overhead_line_533;
	from          node:533;
	to            node:534;
	phases        C;
	configuration line_configuration:30533;
	length        1.0;
}

object line_configuration:30533 {
	name line_configuration_533;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20534 {
	name          overhead_line_534;
	from          node:534;
	to            node:535;
	phases        C;
	configuration line_configuration:30534;
	length        1.0;
}

object line_configuration:30534 {
	name line_configuration_534;
	z33  5.018e+00+1.733e+00j;
}

object overhead_line:20535 {
	name          overhead_line_535;
	from          node:535;
	to            node:536;
	phases        C;
	configuration line_configuration:30535;
	length        1.0;
}

object line_configuration:30535 {
	name line_configuration_535;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20536 {
	name          overhead_line_536;
	from          node:536;
	to            node:537;
	phases        C;
	configuration line_configuration:30536;
	length        1.0;
}

object line_configuration:30536 {
	name line_configuration_536;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20537 {
	name          overhead_line_537;
	from          node:537;
	to            node:538;
	phases        C;
	configuration line_configuration:30537;
	length        1.0;
}

object line_configuration:30537 {
	name line_configuration_537;
	z33  3.861e+00+1.343e+00j;
}

object overhead_line:20538 {
	name          overhead_line_538;
	from          node:538;
	to            node:539;
	phases        C;
	configuration line_configuration:30538;
	length        1.0;
}

object line_configuration:30538 {
	name line_configuration_538;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20539 {
	name          overhead_line_539;
	from          node:539;
	to            node:540;
	phases        C;
	configuration line_configuration:30539;
	length        1.0;
}

object line_configuration:30539 {
	name line_configuration_539;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20540 {
	name          overhead_line_540;
	from          node:540;
	to            node:541;
	phases        C;
	configuration line_configuration:30540;
	length        1.0;
}

object line_configuration:30540 {
	name line_configuration_540;
	z33  4.331e+00+1.503e+00j;
}

object overhead_line:20542 {
	name          overhead_line_542;
	from          node:530;
	to            node:543;
	phases        C;
	configuration line_configuration:30542;
	length        1.0;
}

object line_configuration:30542 {
	name line_configuration_542;
	z33  1.915e+00+1.333e+00j;
}

object overhead_line:20543 {
	name          overhead_line_543;
	from          node:543;
	to            node:544;
	phases        C;
	configuration line_configuration:30543;
	length        1.0;
}

object line_configuration:30543 {
	name line_configuration_543;
	z33  1.935e+00+1.318e+00j;
}

object overhead_line:20544 {
	name          overhead_line_544;
	from          node:544;
	to            node:545;
	phases        C;
	configuration line_configuration:30544;
	length        1.0;
}

object line_configuration:30544 {
	name line_configuration_544;
	z33  1.936e+00+1.338e+00j;
}

object overhead_line:20545 {
	name          overhead_line_545;
	from          node:526;
	to            node:546;
	phases        ABC;
	configuration line_configuration:30545;
	length        1.0;
}

object line_configuration:30545 {
	name line_configuration_545;
	z11  5.056e-01+1.145e+00j;
	z12  1.487e-01+5.205e-01j;
	z13  1.487e-01+5.205e-01j;
	z21  1.487e-01+5.205e-01j;
	z22  5.056e-01+1.145e+00j;
	z23  1.487e-01+5.205e-01j;
	z31  1.487e-01+5.205e-01j;
	z32  1.487e-01+5.205e-01j;
	z33  5.056e-01+1.145e+00j;
}

object overhead_line:20546 {
	name          overhead_line_546;
	from          node:546;
	to            node:547;
	phases        ABC;
	configuration line_configuration:30546;
	length        1.0;
}

object line_configuration:30546 {
	name line_configuration_546;
	z11  4.949e-01+1.150e+00j;
	z12  1.739e-01+5.083e-01j;
	z13  1.739e-01+5.083e-01j;
	z21  1.739e-01+5.083e-01j;
	z22  4.949e-01+1.150e+00j;
	z23  1.739e-01+5.083e-01j;
	z31  1.739e-01+5.083e-01j;
	z32  1.739e-01+5.083e-01j;
	z33  4.949e-01+1.150e+00j;
}

object overhead_line:20547 {
	name          overhead_line_547;
	from          node:547;
	to            node:548;
	phases        ABC;
	configuration line_configuration:30547;
	length        1.0;
}

object line_configuration:30547 {
	name line_configuration_547;
	z11  2.415e+00+1.845e+00j;
	z12  3.019e-01+7.380e-01j;
	z13  3.019e-01+7.380e-01j;
	z21  3.019e-01+7.380e-01j;
	z22  2.415e+00+1.845e+00j;
	z23  3.019e-01+7.380e-01j;
	z31  3.019e-01+7.380e-01j;
	z32  3.019e-01+7.380e-01j;
	z33  2.415e+00+1.845e+00j;
}

object overhead_line:20548 {
	name          overhead_line_548;
	from          node:548;
	to            node:549;
	phases        ABC;
	configuration line_configuration:30548;
	length        1.0;
}

object line_configuration:30548 {
	name line_configuration_548;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20549 {
	name          overhead_line_549;
	from          node:549;
	to            node:550;
	phases        ABC;
	configuration line_configuration:30549;
	length        1.0;
}

object line_configuration:30549 {
	name line_configuration_549;
	z11  1.483e+00+1.182e+00j;
	z12  1.934e-01+5.049e-01j;
	z13  1.934e-01+5.049e-01j;
	z21  1.934e-01+5.049e-01j;
	z22  1.483e+00+1.182e+00j;
	z23  1.934e-01+5.049e-01j;
	z31  1.934e-01+5.049e-01j;
	z32  1.934e-01+5.049e-01j;
	z33  1.483e+00+1.182e+00j;
}

object overhead_line:20550 {
	name          overhead_line_550;
	from          node:550;
	to            node:551;
	phases        ABC;
	configuration line_configuration:30550;
	length        1.0;
}

object line_configuration:30550 {
	name line_configuration_550;
	z11  1.729e+00+1.361e+00j;
	z12  2.208e-01+5.519e-01j;
	z13  2.208e-01+5.519e-01j;
	z21  2.208e-01+5.519e-01j;
	z22  1.729e+00+1.361e+00j;
	z23  2.208e-01+5.519e-01j;
	z31  2.208e-01+5.519e-01j;
	z32  2.208e-01+5.519e-01j;
	z33  1.729e+00+1.361e+00j;
}

object overhead_line:20551 {
	name          overhead_line_551;
	from          node:551;
	to            node:552;
	phases        ABC;
	configuration line_configuration:30551;
	length        1.0;
}

object line_configuration:30551 {
	name line_configuration_551;
	z11  1.913e+00+1.543e+00j;
	z12  2.469e-01+6.172e-01j;
	z13  2.469e-01+6.172e-01j;
	z21  2.469e-01+6.172e-01j;
	z22  1.913e+00+1.543e+00j;
	z23  2.469e-01+6.172e-01j;
	z31  2.469e-01+6.172e-01j;
	z32  2.469e-01+6.172e-01j;
	z33  1.913e+00+1.543e+00j;
}

object overhead_line:20552 {
	name          overhead_line_552;
	from          node:552;
	to            node:553;
	phases        ABC;
	configuration line_configuration:30552;
	length        1.0;
}

object line_configuration:30552 {
	name line_configuration_552;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20553 {
	name          overhead_line_553;
	from          node:553;
	to            node:554;
	phases        ABC;
	configuration line_configuration:30553;
	length        1.0;
}

object line_configuration:30553 {
	name line_configuration_553;
	z11  3.271e+00+7.023e-01j;
	z12  -6.503e-03-5.776e-15j;
	z13  -6.503e-03-5.776e-15j;
	z21  -6.503e-03-5.776e-15j;
	z22  3.271e+00+7.023e-01j;
	z23  -6.503e-03-5.776e-15j;
	z31  -6.503e-03-5.776e-15j;
	z32  -6.503e-03-5.776e-15j;
	z33  3.271e+00+7.023e-01j;
}

object overhead_line:20554 {
	name          overhead_line_554;
	from          node:547;
	to            node:555;
	phases        ABC;
	configuration line_configuration:30554;
	length        1.0;
}

object line_configuration:30554 {
	name line_configuration_554;
	z11  5.189e-01+1.118e+00j;
	z12  1.597e-01+5.189e-01j;
	z13  1.597e-01+5.189e-01j;
	z21  1.597e-01+5.189e-01j;
	z22  5.189e-01+1.118e+00j;
	z23  1.597e-01+5.189e-01j;
	z31  1.597e-01+5.189e-01j;
	z32  1.597e-01+5.189e-01j;
	z33  5.189e-01+1.118e+00j;
}

object overhead_line:20555 {
	name          overhead_line_555;
	from          node:555;
	to            node:556;
	phases        ABC;
	configuration line_configuration:30555;
	length        1.0;
}

object line_configuration:30555 {
	name line_configuration_555;
	z11  5.016e-01+1.152e+00j;
	z12  1.762e-01+5.016e-01j;
	z13  1.762e-01+5.016e-01j;
	z21  1.762e-01+5.016e-01j;
	z22  5.016e-01+1.152e+00j;
	z23  1.762e-01+5.016e-01j;
	z31  1.762e-01+5.016e-01j;
	z32  1.762e-01+5.016e-01j;
	z33  5.016e-01+1.152e+00j;
}

object overhead_line:20556 {
	name          overhead_line_556;
	from          node:556;
	to            node:557;
	phases        ABC;
	configuration line_configuration:30556;
	length        1.0;
}

object line_configuration:30556 {
	name line_configuration_556;
	z11  4.835e-01+1.122e+00j;
	z12  1.727e-01+5.008e-01j;
	z13  1.727e-01+5.008e-01j;
	z21  1.727e-01+5.008e-01j;
	z22  4.835e-01+1.122e+00j;
	z23  1.727e-01+5.008e-01j;
	z31  1.727e-01+5.008e-01j;
	z32  1.727e-01+5.008e-01j;
	z33  4.835e-01+1.122e+00j;
}

object overhead_line:20557 {
	name          overhead_line_557;
	from          node:557;
	to            node:558;
	phases        ABC;
	configuration line_configuration:30557;
	length        1.0;
}

object line_configuration:30557 {
	name line_configuration_557;
	z11  0.000e+00+1.760e-02j;
	z12  0.000e+00+5.868e-03j;
	z13  0.000e+00+5.868e-03j;
	z21  0.000e+00+5.868e-03j;
	z22  0.000e+00+1.760e-02j;
	z23  0.000e+00+5.868e-03j;
	z31  0.000e+00+5.868e-03j;
	z32  0.000e+00+5.868e-03j;
	z33  0.000e+00+1.760e-02j;
}

object overhead_line:20558 {
	name          overhead_line_558;
	from          node:558;
	to            node:559;
	phases        ABC;
	configuration line_configuration:30558;
	length        1.0;
}

object line_configuration:30558 {
	name line_configuration_558;
	z11  5.258e-01+1.112e+00j;
	z12  1.618e-01+5.056e-01j;
	z13  1.618e-01+5.056e-01j;
	z21  1.618e-01+5.056e-01j;
	z22  5.258e-01+1.112e+00j;
	z23  1.618e-01+5.056e-01j;
	z31  1.618e-01+5.056e-01j;
	z32  1.618e-01+5.056e-01j;
	z33  5.258e-01+1.112e+00j;
}

object overhead_line:20559 {
	name          overhead_line_559;
	from          node:559;
	to            node:560;
	phases        ABC;
	configuration line_configuration:30559;
	length        1.0;
}

object line_configuration:30559 {
	name line_configuration_559;
	z11  4.973e-01+1.139e+00j;
	z12  1.604e-01+5.134e-01j;
	z13  1.604e-01+5.134e-01j;
	z21  1.604e-01+5.134e-01j;
	z22  4.973e-01+1.139e+00j;
	z23  1.604e-01+5.134e-01j;
	z31  1.604e-01+5.134e-01j;
	z32  1.604e-01+5.134e-01j;
	z33  4.973e-01+1.139e+00j;
}

object overhead_line:20560 {
	name          overhead_line_560;
	from          node:560;
	to            node:561;
	phases        ABC;
	configuration line_configuration:30560;
	length        1.0;
}

object line_configuration:30560 {
	name line_configuration_560;
	z11  5.019e-01+1.143e+00j;
	z12  1.673e-01+5.159e-01j;
	z13  1.673e-01+5.159e-01j;
	z21  1.673e-01+5.159e-01j;
	z22  5.019e-01+1.143e+00j;
	z23  1.673e-01+5.159e-01j;
	z31  1.673e-01+5.159e-01j;
	z32  1.673e-01+5.159e-01j;
	z33  5.019e-01+1.143e+00j;
}

object overhead_line:20561 {
	name          overhead_line_561;
	from          node:561;
	to            node:562;
	phases        ABC;
	configuration line_configuration:30561;
	length        1.0;
}

object line_configuration:30561 {
	name line_configuration_561;
	z11  4.951e-01+1.145e+00j;
	z12  1.702e-01+4.951e-01j;
	z13  1.702e-01+4.951e-01j;
	z21  1.702e-01+4.951e-01j;
	z22  4.951e-01+1.145e+00j;
	z23  1.702e-01+4.951e-01j;
	z31  1.702e-01+4.951e-01j;
	z32  1.702e-01+4.951e-01j;
	z33  4.951e-01+1.145e+00j;
}

object overhead_line:20562 {
	name          overhead_line_562;
	from          node:562;
	to            node:563;
	phases        ABC;
	configuration line_configuration:30562;
	length        1.0;
}

object line_configuration:30562 {
	name line_configuration_562;
	z11  5.081e-01+1.143e+00j;
	z12  1.747e-01+5.240e-01j;
	z13  1.747e-01+5.240e-01j;
	z21  1.747e-01+5.240e-01j;
	z22  5.081e-01+1.143e+00j;
	z23  1.747e-01+5.240e-01j;
	z31  1.747e-01+5.240e-01j;
	z32  1.747e-01+5.240e-01j;
	z33  5.081e-01+1.143e+00j;
}

object overhead_line:20563 {
	name          overhead_line_563;
	from          node:563;
	to            node:564;
	phases        ABC;
	configuration line_configuration:30563;
	length        1.0;
}

object line_configuration:30563 {
	name line_configuration_563;
	z11  6.422e-01+1.427e+00j;
	z12  2.141e-01+6.422e-01j;
	z13  2.141e-01+6.422e-01j;
	z21  2.141e-01+6.422e-01j;
	z22  6.422e-01+1.427e+00j;
	z23  2.141e-01+6.422e-01j;
	z31  2.141e-01+6.422e-01j;
	z32  2.141e-01+6.422e-01j;
	z33  6.422e-01+1.427e+00j;
}

object overhead_line:20564 {
	name          overhead_line_564;
	from          node:564;
	to            node:565;
	phases        ABC;
	configuration line_configuration:30564;
	length        1.0;
}

object line_configuration:30564 {
	name line_configuration_564;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20565 {
	name          overhead_line_565;
	from          node:565;
	to            node:566;
	phases        ABC;
	configuration line_configuration:30565;
	length        1.0;
}

object line_configuration:30565 {
	name line_configuration_565;
	z11  3.730e-01+1.044e+00j;
	z12  1.492e-01+4.177e-01j;
	z13  1.492e-01+4.177e-01j;
	z21  1.492e-01+4.177e-01j;
	z22  3.730e-01+1.044e+00j;
	z23  1.492e-01+4.177e-01j;
	z31  1.492e-01+4.177e-01j;
	z32  1.492e-01+4.177e-01j;
	z33  3.730e-01+1.044e+00j;
}

object overhead_line:20566 {
	name          overhead_line_566;
	from          node:566;
	to            node:567;
	phases        ABC;
	configuration line_configuration:30566;
	length        1.0;
}

object line_configuration:30566 {
	name line_configuration_566;
	z11  4.662e-01+1.297e+00j;
	z12  2.040e-01+5.536e-01j;
	z13  2.040e-01+5.536e-01j;
	z21  2.040e-01+5.536e-01j;
	z22  4.662e-01+1.297e+00j;
	z23  2.040e-01+5.536e-01j;
	z31  2.040e-01+5.536e-01j;
	z32  2.040e-01+5.536e-01j;
	z33  4.662e-01+1.297e+00j;
}

object overhead_line:20567 {
	name          overhead_line_567;
	from          node:567;
	to            node:568;
	phases        ABC;
	configuration line_configuration:30567;
	length        1.0;
}

object line_configuration:30567 {
	name line_configuration_567;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20568 {
	name          overhead_line_568;
	from          node:568;
	to            node:569;
	phases        ABC;
	configuration line_configuration:30568;
	length        1.0;
}

object line_configuration:30568 {
	name line_configuration_568;
	z11  7.643e-01+1.010e+00j;
	z12  1.501e-01+3.958e-01j;
	z13  1.501e-01+3.958e-01j;
	z21  1.501e-01+3.958e-01j;
	z22  7.643e-01+1.010e+00j;
	z23  1.501e-01+3.958e-01j;
	z31  1.501e-01+3.958e-01j;
	z32  1.501e-01+3.958e-01j;
	z33  7.643e-01+1.010e+00j;
}

object overhead_line:20569 {
	name          overhead_line_569;
	from          node:569;
	to            node:570;
	phases        ABC;
	configuration line_configuration:30569;
	length        1.0;
}

object line_configuration:30569 {
	name line_configuration_569;
	z11  9.533e-01+1.242e+00j;
	z12  1.733e-01+4.622e-01j;
	z13  1.733e-01+4.622e-01j;
	z21  1.733e-01+4.622e-01j;
	z22  9.533e-01+1.242e+00j;
	z23  1.733e-01+4.622e-01j;
	z31  1.733e-01+4.622e-01j;
	z32  1.733e-01+4.622e-01j;
	z33  9.533e-01+1.242e+00j;
}

object overhead_line:20570 {
	name          overhead_line_570;
	from          node:570;
	to            node:571;
	phases        ABC;
	configuration line_configuration:30570;
	length        1.0;
}

object line_configuration:30570 {
	name line_configuration_570;
	z11  9.216e-01+1.234e+00j;
	z12  1.635e-01+4.757e-01j;
	z13  1.635e-01+4.757e-01j;
	z21  1.635e-01+4.757e-01j;
	z22  9.216e-01+1.234e+00j;
	z23  1.635e-01+4.757e-01j;
	z31  1.635e-01+4.757e-01j;
	z32  1.635e-01+4.757e-01j;
	z33  9.216e-01+1.234e+00j;
}

object overhead_line:20571 {
	name          overhead_line_571;
	from          node:571;
	to            node:572;
	phases        ABC;
	configuration line_configuration:30571;
	length        1.0;
}

object line_configuration:30571 {
	name line_configuration_571;
	z11  9.240e-01+1.236e+00j;
	z12  1.822e-01+4.555e-01j;
	z13  1.822e-01+4.555e-01j;
	z21  1.822e-01+4.555e-01j;
	z22  9.240e-01+1.236e+00j;
	z23  1.822e-01+4.555e-01j;
	z31  1.822e-01+4.555e-01j;
	z32  1.822e-01+4.555e-01j;
	z33  9.240e-01+1.236e+00j;
}

object overhead_line:20572 {
	name          overhead_line_572;
	from          node:572;
	to            node:573;
	phases        A;
	configuration line_configuration:30572;
	length        1.0;
}

object line_configuration:30572 {
	name line_configuration_572;
	z11  4.727e+01+1.291e+02j;
}

object overhead_line:20573 {
	name          overhead_line_573;
	from          node:573;
	to            node:574;
	phases        A;
	configuration line_configuration:30573;
	length        1.0;
}

object line_configuration:30573 {
	name line_configuration_573;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20574 {
	name          overhead_line_574;
	from          node:574;
	to            node:575;
	phases        A;
	configuration line_configuration:30574;
	length        1.0;
}

object line_configuration:30574 {
	name line_configuration_574;
	z11  1.447e+00+1.158e+00j;
}

object overhead_line:20575 {
	name          overhead_line_575;
	from          node:575;
	to            node:576;
	phases        A;
	configuration line_configuration:30575;
	length        1.0;
}

object line_configuration:30575 {
	name line_configuration_575;
	z11  1.734e+00+1.378e+00j;
}

object overhead_line:20576 {
	name          overhead_line_576;
	from          node:576;
	to            node:577;
	phases        A;
	configuration line_configuration:30576;
	length        1.0;
}

object line_configuration:30576 {
	name line_configuration_576;
	z11  5.479e-01+1.096e+00j;
}

object overhead_line:20577 {
	name          overhead_line_577;
	from          node:577;
	to            node:578;
	phases        A;
	configuration line_configuration:30577;
	length        1.0;
}

object line_configuration:30577 {
	name line_configuration_577;
	z11  9.952e-01+1.493e+00j;
}

object overhead_line:20578 {
	name          overhead_line_578;
	from          node:578;
	to            node:579;
	phases        A;
	configuration line_configuration:30578;
	length        1.0;
}

object line_configuration:30578 {
	name line_configuration_578;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20579 {
	name          overhead_line_579;
	from          node:579;
	to            node:580;
	phases        A;
	configuration line_configuration:30579;
	length        1.0;
}

object line_configuration:30579 {
	name line_configuration_579;
	z11  2.864e+00+9.830e-01j;
}

object overhead_line:20580 {
	name          overhead_line_580;
	from          node:580;
	to            node:581;
	phases        A;
	configuration line_configuration:30580;
	length        1.0;
}

object line_configuration:30580 {
	name line_configuration_580;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20581 {
	name          overhead_line_581;
	from          node:581;
	to            node:582;
	phases        A;
	configuration line_configuration:30581;
	length        1.0;
}

object line_configuration:30581 {
	name line_configuration_581;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20582 {
	name          overhead_line_582;
	from          node:582;
	to            node:583;
	phases        A;
	configuration line_configuration:30582;
	length        1.0;
}

object line_configuration:30582 {
	name line_configuration_582;
	z11  3.926e+00+1.354e+00j;
}

object overhead_line:20583 {
	name          overhead_line_583;
	from          node:583;
	to            node:584;
	phases        A;
	configuration line_configuration:30583;
	length        1.0;
}

object line_configuration:30583 {
	name line_configuration_583;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20584 {
	name          overhead_line_584;
	from          node:577;
	to            node:585;
	phases        A;
	configuration line_configuration:30584;
	length        1.0;
}

object line_configuration:30584 {
	name line_configuration_584;
	z11  5.071e-01+1.120e+00j;
}

object overhead_line:20585 {
	name          overhead_line_585;
	from          node:585;
	to            node:586;
	phases        A;
	configuration line_configuration:30585;
	length        1.0;
}

object line_configuration:30585 {
	name line_configuration_585;
	z11  1.110e+00+1.388e+00j;
}

object overhead_line:20586 {
	name          overhead_line_586;
	from          node:586;
	to            node:587;
	phases        A;
	configuration line_configuration:30586;
	length        1.0;
}

object line_configuration:30586 {
	name line_configuration_586;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20587 {
	name          overhead_line_587;
	from          node:587;
	to            node:588;
	phases        A;
	configuration line_configuration:30587;
	length        1.0;
}

object line_configuration:30587 {
	name line_configuration_587;
	z11  2.941e+00+1.025e+00j;
}

object overhead_line:20588 {
	name          overhead_line_588;
	from          node:588;
	to            node:589;
	phases        A;
	configuration line_configuration:30588;
	length        1.0;
}

object line_configuration:30588 {
	name line_configuration_588;
	z11  5.280e-03+5.280e-03j;
}

object overhead_line:20589 {
	name          overhead_line_589;
	from          node:585;
	to            node:590;
	phases        A;
	configuration line_configuration:30589;
	length        1.0;
}

object line_configuration:30589 {
	name line_configuration_589;
	z11  4.905e-01+1.144e+00j;
}

object overhead_line:20590 {
	name          overhead_line_590;
	from          node:572;
	to            node:591;
	phases        ABC;
	configuration line_configuration:30590;
	length        1.0;
}

object line_configuration:30590 {
	name line_configuration_590;
	z11  9.488e-01+1.233e+00j;
	z12  1.518e-01+4.934e-01j;
	z13  1.518e-01+4.934e-01j;
	z21  1.518e-01+4.934e-01j;
	z22  9.488e-01+1.233e+00j;
	z23  1.518e-01+4.934e-01j;
	z31  1.518e-01+4.934e-01j;
	z32  1.518e-01+4.934e-01j;
	z33  9.488e-01+1.233e+00j;
}

object overhead_line:20591 {
	name          overhead_line_591;
	from          node:572;
	to            node:592;
	phases        ABC;
	configuration line_configuration:30591;
	length        1.0;
}

object line_configuration:30591 {
	name line_configuration_591;
	z11  9.300e-01+1.229e+00j;
	z12  1.734e-01+4.729e-01j;
	z13  1.734e-01+4.729e-01j;
	z21  1.734e-01+4.729e-01j;
	z22  9.300e-01+1.229e+00j;
	z23  1.734e-01+4.729e-01j;
	z31  1.734e-01+4.729e-01j;
	z32  1.734e-01+4.729e-01j;
	z33  9.300e-01+1.229e+00j;
}

object overhead_line:20592 {
	name          overhead_line_592;
	from          node:592;
	to            node:593;
	phases        ABC;
	configuration line_configuration:30592;
	length        1.0;
}

object line_configuration:30592 {
	name line_configuration_592;
	z11  9.505e-01+1.258e+00j;
	z12  1.538e-01+4.613e-01j;
	z13  1.538e-01+4.613e-01j;
	z21  1.538e-01+4.613e-01j;
	z22  9.505e-01+1.258e+00j;
	z23  1.538e-01+4.613e-01j;
	z31  1.538e-01+4.613e-01j;
	z32  1.538e-01+4.613e-01j;
	z33  9.505e-01+1.258e+00j;
}

object overhead_line:20593 {
	name          overhead_line_593;
	from          node:593;
	to            node:594;
	phases        ABC;
	configuration line_configuration:30593;
	length        1.0;
}

object line_configuration:30593 {
	name line_configuration_593;
	z11  9.134e-01+1.236e+00j;
	z12  1.881e-01+4.702e-01j;
	z13  1.881e-01+4.702e-01j;
	z21  1.881e-01+4.702e-01j;
	z22  9.134e-01+1.236e+00j;
	z23  1.881e-01+4.702e-01j;
	z31  1.881e-01+4.702e-01j;
	z32  1.881e-01+4.702e-01j;
	z33  9.134e-01+1.236e+00j;
}

object overhead_line:20594 {
	name          overhead_line_594;
	from          node:594;
	to            node:595;
	phases        ABC;
	configuration line_configuration:30594;
	length        1.0;
}

object line_configuration:30594 {
	name line_configuration_594;
	z11  9.285e-01+1.238e+00j;
	z12  1.615e-01+4.710e-01j;
	z13  1.615e-01+4.710e-01j;
	z21  1.615e-01+4.710e-01j;
	z22  9.285e-01+1.238e+00j;
	z23  1.615e-01+4.710e-01j;
	z31  1.615e-01+4.710e-01j;
	z32  1.615e-01+4.710e-01j;
	z33  9.285e-01+1.238e+00j;
}

object overhead_line:20595 {
	name          overhead_line_595;
	from          node:595;
	to            node:596;
	phases        C;
	configuration line_configuration:30595;
	length        1.0;
}

object line_configuration:30595 {
	name line_configuration_595;
	z33  2.245e+01+5.863e+01j;
}

object overhead_line:20596 {
	name          overhead_line_596;
	from          node:596;
	to            node:597;
	phases        C;
	configuration line_configuration:30596;
	length        1.0;
}

object line_configuration:30596 {
	name line_configuration_596;
	z33  3.504e-01+1.121e+00j;
}

object overhead_line:20597 {
	name          overhead_line_597;
	from          node:597;
	to            node:598;
	phases        C;
	configuration line_configuration:30597;
	length        1.0;
}

object line_configuration:30597 {
	name line_configuration_597;
	z33  4.361e-01+1.090e+00j;
}

object overhead_line:20598 {
	name          overhead_line_598;
	from          node:598;
	to            node:599;
	phases        C;
	configuration line_configuration:30598;
	length        1.0;
}

object line_configuration:30598 {
	name line_configuration_598;
	z33  6.046e-01+1.302e+00j;
}

object overhead_line:20599 {
	name          overhead_line_599;
	from          node:599;
	to            node:600;
	phases        C;
	configuration line_configuration:30599;
	length        1.0;
}

object line_configuration:30599 {
	name line_configuration_599;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20600 {
	name          overhead_line_600;
	from          node:600;
	to            node:601;
	phases        C;
	configuration line_configuration:30600;
	length        1.0;
}

object line_configuration:30600 {
	name line_configuration_600;
	z33  4.132e-01+9.181e-01j;
}

object overhead_line:20601 {
	name          overhead_line_601;
	from          node:601;
	to            node:602;
	phases        C;
	configuration line_configuration:30601;
	length        1.0;
}

object line_configuration:30601 {
	name line_configuration_601;
	z33  5.248e-01+1.155e+00j;
}

object overhead_line:20602 {
	name          overhead_line_602;
	from          node:602;
	to            node:603;
	phases        C;
	configuration line_configuration:30602;
	length        1.0;
}

object line_configuration:30602 {
	name line_configuration_602;
	z33  4.657e-01+1.087e+00j;
}

object overhead_line:20603 {
	name          overhead_line_603;
	from          node:603;
	to            node:604;
	phases        C;
	configuration line_configuration:30603;
	length        1.0;
}

object line_configuration:30603 {
	name line_configuration_603;
	z33  5.147e-01+1.115e+00j;
}

object overhead_line:20604 {
	name          overhead_line_604;
	from          node:604;
	to            node:605;
	phases        C;
	configuration line_configuration:30604;
	length        1.0;
}

object line_configuration:30604 {
	name line_configuration_604;
	z33  5.073e-01+1.099e+00j;
}

object overhead_line:20605 {
	name          overhead_line_605;
	from          node:605;
	to            node:606;
	phases        C;
	configuration line_configuration:30605;
	length        1.0;
}

object line_configuration:30605 {
	name line_configuration_605;
	z33  4.985e-01+1.133e+00j;
}

object overhead_line:20606 {
	name          overhead_line_606;
	from          node:606;
	to            node:607;
	phases        C;
	configuration line_configuration:30606;
	length        1.0;
}

object line_configuration:30606 {
	name line_configuration_606;
	z33  5.147e-01+1.115e+00j;
}

object overhead_line:20607 {
	name          overhead_line_607;
	from          node:607;
	to            node:608;
	phases        C;
	configuration line_configuration:30607;
	length        1.0;
}

object line_configuration:30607 {
	name line_configuration_607;
	z33  4.842e-01+1.144e+00j;
}

object overhead_line:20608 {
	name          overhead_line_608;
	from          node:608;
	to            node:609;
	phases        C;
	configuration line_configuration:30608;
	length        1.0;
}

object line_configuration:30608 {
	name line_configuration_608;
	z33  4.994e-01+1.099e+00j;
}

object overhead_line:20609 {
	name          overhead_line_609;
	from          node:609;
	to            node:610;
	phases        C;
	configuration line_configuration:30609;
	length        1.0;
}

object line_configuration:30609 {
	name line_configuration_609;
	z33  5.339e-01+1.103e+00j;
}

object overhead_line:20610 {
	name          overhead_line_610;
	from          node:610;
	to            node:611;
	phases        C;
	configuration line_configuration:30610;
	length        1.0;
}

object line_configuration:30610 {
	name line_configuration_610;
	z33  5.095e-01+1.137e+00j;
}

object overhead_line:20611 {
	name          overhead_line_611;
	from          node:611;
	to            node:612;
	phases        C;
	configuration line_configuration:30611;
	length        1.0;
}

object line_configuration:30611 {
	name line_configuration_611;
	z33  4.960e-01+1.098e+00j;
}

object overhead_line:20612 {
	name          overhead_line_612;
	from          node:612;
	to            node:613;
	phases        C;
	configuration line_configuration:30612;
	length        1.0;
}

object line_configuration:30612 {
	name line_configuration_612;
	z33  5.110e-01+1.161e+00j;
}

object overhead_line:20613 {
	name          overhead_line_613;
	from          node:613;
	to            node:614;
	phases        C;
	configuration line_configuration:30613;
	length        1.0;
}

object line_configuration:30613 {
	name line_configuration_613;
	z33  2.617e+00+1.459e+00j;
}

object overhead_line:20614 {
	name          overhead_line_614;
	from          node:614;
	to            node:615;
	phases        C;
	configuration line_configuration:30614;
	length        1.0;
}

object line_configuration:30614 {
	name line_configuration_614;
	z33  2.606e+00+1.463e+00j;
}

object overhead_line:20615 {
	name          overhead_line_615;
	from          node:615;
	to            node:616;
	phases        C;
	configuration line_configuration:30615;
	length        1.0;
}

object line_configuration:30615 {
	name line_configuration_615;
	z33  2.632e+00+1.432e+00j;
}

object overhead_line:20616 {
	name          overhead_line_616;
	from          node:616;
	to            node:617;
	phases        C;
	configuration line_configuration:30616;
	length        1.0;
}

object line_configuration:30616 {
	name line_configuration_616;
	z33  2.628e+00+1.476e+00j;
}

object overhead_line:20617 {
	name          overhead_line_617;
	from          node:617;
	to            node:618;
	phases        C;
	configuration line_configuration:30617;
	length        1.0;
}

object line_configuration:30617 {
	name line_configuration_617;
	z33  2.574e+00+1.460e+00j;
}

object overhead_line:20618 {
	name          overhead_line_618;
	from          node:618;
	to            node:619;
	phases        C;
	configuration line_configuration:30618;
	length        1.0;
}

object line_configuration:30618 {
	name line_configuration_618;
	z33  2.476e+00+1.358e+00j;
}

object overhead_line:20619 {
	name          overhead_line_619;
	from          node:619;
	to            node:620;
	phases        C;
	configuration line_configuration:30619;
	length        1.0;
}

object line_configuration:30619 {
	name line_configuration_619;
	z33  2.023e+00+1.382e+00j;
}

object overhead_line:20620 {
	name          overhead_line_620;
	from          node:620;
	to            node:621;
	phases        C;
	configuration line_configuration:30620;
	length        1.0;
}

object line_configuration:30620 {
	name line_configuration_620;
	z33  2.009e+00+1.399e+00j;
}

object overhead_line:20621 {
	name          overhead_line_621;
	from          node:621;
	to            node:622;
	phases        C;
	configuration line_configuration:30621;
	length        1.0;
}

object line_configuration:30621 {
	name line_configuration_621;
	z33  2.044e+00+1.363e+00j;
}

object overhead_line:20622 {
	name          overhead_line_622;
	from          node:598;
	to            node:623;
	phases        C;
	configuration line_configuration:30622;
	length        1.0;
}

object line_configuration:30622 {
	name line_configuration_622;
	z33  3.102e+00+1.745e+00j;
}

object overhead_line:20623 {
	name          overhead_line_623;
	from          node:623;
	to            node:624;
	phases        C;
	configuration line_configuration:30623;
	length        1.0;
}

object line_configuration:30623 {
	name line_configuration_623;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20624 {
	name          overhead_line_624;
	from          node:624;
	to            node:625;
	phases        C;
	configuration line_configuration:30624;
	length        1.0;
}

object line_configuration:30624 {
	name line_configuration_624;
	z33  2.223e+00+1.239e+00j;
}

object overhead_line:20625 {
	name          overhead_line_625;
	from          node:625;
	to            node:626;
	phases        C;
	configuration line_configuration:30625;
	length        1.0;
}

object line_configuration:30625 {
	name line_configuration_625;
	z33  2.610e+00+1.401e+00j;
}

object overhead_line:20626 {
	name          overhead_line_626;
	from          node:626;
	to            node:627;
	phases        C;
	configuration line_configuration:30626;
	length        1.0;
}

object line_configuration:30626 {
	name line_configuration_626;
	z33  2.589e+00+1.467e+00j;
}

object overhead_line:20627 {
	name          overhead_line_627;
	from          node:627;
	to            node:628;
	phases        C;
	configuration line_configuration:30627;
	length        1.0;
}

object line_configuration:30627 {
	name line_configuration_627;
	z33  2.644e+00+1.452e+00j;
}

object overhead_line:20628 {
	name          overhead_line_628;
	from          node:628;
	to            node:629;
	phases        C;
	configuration line_configuration:30628;
	length        1.0;
}

object line_configuration:30628 {
	name line_configuration_628;
	z33  2.591e+00+1.463e+00j;
}

object overhead_line:20629 {
	name          overhead_line_629;
	from          node:629;
	to            node:630;
	phases        C;
	configuration line_configuration:30629;
	length        1.0;
}

object line_configuration:30629 {
	name line_configuration_629;
	z33  2.593e+00+1.445e+00j;
}

object overhead_line:20630 {
	name          overhead_line_630;
	from          node:630;
	to            node:631;
	phases        C;
	configuration line_configuration:30630;
	length        1.0;
}

object line_configuration:30630 {
	name line_configuration_630;
	z33  8.398e-01+1.200e+00j;
}

object overhead_line:20631 {
	name          overhead_line_631;
	from          node:566;
	to            node:632;
	phases        ABC;
	configuration line_configuration:30631;
	length        1.0;
}

object line_configuration:30631 {
	name line_configuration_631;
	z11  6.100e-01+1.728e+00j;
	z12  3.050e-01+7.370e-01j;
	z13  3.050e-01+7.370e-01j;
	z21  3.050e-01+7.370e-01j;
	z22  6.100e-01+1.728e+00j;
	z23  3.050e-01+7.370e-01j;
	z31  3.050e-01+7.370e-01j;
	z32  3.050e-01+7.370e-01j;
	z33  6.100e-01+1.728e+00j;
}

object overhead_line:20632 {
	name          overhead_line_632;
	from          node:632;
	to            node:633;
	phases        ABC;
	configuration line_configuration:30632;
	length        1.0;
}

object line_configuration:30632 {
	name line_configuration_632;
	z11  1.345e-01+6.723e-02j;
	z12  -6.723e-02+6.723e-02j;
	z13  -6.723e-02+6.723e-02j;
	z21  -6.723e-02+6.723e-02j;
	z22  1.345e-01+6.723e-02j;
	z23  -6.723e-02+6.723e-02j;
	z31  -6.723e-02+6.723e-02j;
	z32  -6.723e-02+6.723e-02j;
	z33  1.345e-01+6.723e-02j;
}

object overhead_line:20634 {
	name          overhead_line_634;
	from          node:632;
	to            node:635;
	phases        ABC;
	configuration line_configuration:30634;
	length        1.0;
}

object line_configuration:30634 {
	name line_configuration_634;
	z11  4.464e-01+2.232e-01j;
	z12  -2.232e-01+2.232e-01j;
	z13  -2.232e-01+2.232e-01j;
	z21  -2.232e-01+2.232e-01j;
	z22  4.464e-01+2.232e-01j;
	z23  -2.232e-01+2.232e-01j;
	z31  -2.232e-01+2.232e-01j;
	z32  -2.232e-01+2.232e-01j;
	z33  4.464e-01+2.232e-01j;
}

object overhead_line:20635 {
	name          overhead_line_635;
	from          node:635;
	to            node:636;
	phases        ABC;
	configuration line_configuration:30635;
	length        1.0;
}

object line_configuration:30635 {
	name line_configuration_635;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20636 {
	name          overhead_line_636;
	from          node:636;
	to            node:637;
	phases        ABC;
	configuration line_configuration:30636;
	length        1.0;
}

object line_configuration:30636 {
	name line_configuration_636;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20637 {
	name          overhead_line_637;
	from          node:637;
	to            node:638;
	phases        ABC;
	configuration line_configuration:30637;
	length        1.0;
}

object line_configuration:30637 {
	name line_configuration_637;
	z11  3.446e-01+1.009e+00j;
	z12  1.600e-01+4.185e-01j;
	z13  1.600e-01+4.185e-01j;
	z21  1.600e-01+4.185e-01j;
	z22  3.446e-01+1.009e+00j;
	z23  1.600e-01+4.185e-01j;
	z31  1.600e-01+4.185e-01j;
	z32  1.600e-01+4.185e-01j;
	z33  3.446e-01+1.009e+00j;
}

object overhead_line:20638 {
	name          overhead_line_638;
	from          node:638;
	to            node:639;
	phases        ABC;
	configuration line_configuration:30638;
	length        1.0;
}

object line_configuration:30638 {
	name line_configuration_638;
	z11  4.137e-01+1.099e+00j;
	z12  1.655e-01+4.610e-01j;
	z13  1.655e-01+4.610e-01j;
	z21  1.655e-01+4.610e-01j;
	z22  4.137e-01+1.099e+00j;
	z23  1.655e-01+4.610e-01j;
	z31  1.655e-01+4.610e-01j;
	z32  1.655e-01+4.610e-01j;
	z33  4.137e-01+1.099e+00j;
}

object overhead_line:20639 {
	name          overhead_line_639;
	from          node:639;
	to            node:640;
	phases        ABC;
	configuration line_configuration:30639;
	length        1.0;
}

object line_configuration:30639 {
	name line_configuration_639;
	z11  3.002e-01+8.116e-01j;
	z12  1.334e-01+3.447e-01j;
	z13  1.334e-01+3.447e-01j;
	z21  1.334e-01+3.447e-01j;
	z22  3.002e-01+8.116e-01j;
	z23  1.334e-01+3.447e-01j;
	z31  1.334e-01+3.447e-01j;
	z32  1.334e-01+3.447e-01j;
	z33  3.002e-01+8.116e-01j;
}

object overhead_line:20640 {
	name          overhead_line_640;
	from          node:640;
	to            node:641;
	phases        ABC;
	configuration line_configuration:30640;
	length        1.0;
}

object line_configuration:30640 {
	name line_configuration_640;
	z11  7.573e-01+2.039e+00j;
	z12  3.204e-01+9.029e-01j;
	z13  3.204e-01+9.029e-01j;
	z21  3.204e-01+9.029e-01j;
	z22  7.573e-01+2.039e+00j;
	z23  3.204e-01+9.029e-01j;
	z31  3.204e-01+9.029e-01j;
	z32  3.204e-01+9.029e-01j;
	z33  7.573e-01+2.039e+00j;
}

object overhead_line:20641 {
	name          overhead_line_641;
	from          node:641;
	to            node:642;
	phases        ABC;
	configuration line_configuration:30641;
	length        1.0;
}

object line_configuration:30641 {
	name line_configuration_641;
	z11  5.242e-01+1.475e+00j;
	z12  2.330e-01+6.018e-01j;
	z13  2.330e-01+6.018e-01j;
	z21  2.330e-01+6.018e-01j;
	z22  5.242e-01+1.475e+00j;
	z23  2.330e-01+6.018e-01j;
	z31  2.330e-01+6.018e-01j;
	z32  2.330e-01+6.018e-01j;
	z33  5.242e-01+1.475e+00j;
}

object overhead_line:20642 {
	name          overhead_line_642;
	from          node:642;
	to            node:643;
	phases        ABC;
	configuration line_configuration:30642;
	length        1.0;
}

object line_configuration:30642 {
	name line_configuration_642;
	z11  5.330e-01+1.434e+00j;
	z12  2.022e-01+6.065e-01j;
	z13  2.022e-01+6.065e-01j;
	z21  2.022e-01+6.065e-01j;
	z22  5.330e-01+1.434e+00j;
	z23  2.022e-01+6.065e-01j;
	z31  2.022e-01+6.065e-01j;
	z32  2.022e-01+6.065e-01j;
	z33  5.330e-01+1.434e+00j;
}

object overhead_line:20643 {
	name          overhead_line_643;
	from          node:643;
	to            node:644;
	phases        ABC;
	configuration line_configuration:30643;
	length        1.0;
}

object line_configuration:30643 {
	name line_configuration_643;
	z11  8.966e-01+2.483e+00j;
	z12  3.793e-01+1.035e+00j;
	z13  3.793e-01+1.035e+00j;
	z21  3.793e-01+1.035e+00j;
	z22  8.966e-01+2.483e+00j;
	z23  3.793e-01+1.035e+00j;
	z31  3.793e-01+1.035e+00j;
	z32  3.793e-01+1.035e+00j;
	z33  8.966e-01+2.483e+00j;
}

object overhead_line:20644 {
	name          overhead_line_644;
	from          node:644;
	to            node:645;
	phases        ABC;
	configuration line_configuration:30644;
	length        1.0;
}

object line_configuration:30644 {
	name line_configuration_644;
	z11  3.509e-01+9.281e-01j;
	z12  1.471e-01+3.848e-01j;
	z13  1.471e-01+3.848e-01j;
	z21  1.471e-01+3.848e-01j;
	z22  3.509e-01+9.281e-01j;
	z23  1.471e-01+3.848e-01j;
	z31  1.471e-01+3.848e-01j;
	z32  1.471e-01+3.848e-01j;
	z33  3.509e-01+9.281e-01j;
}

object overhead_line:20645 {
	name          overhead_line_645;
	from          node:645;
	to            node:646;
	phases        ABC;
	configuration line_configuration:30645;
	length        1.0;
}

object line_configuration:30645 {
	name line_configuration_645;
	z11  3.066e-01+8.516e-01j;
	z12  1.363e-01+3.747e-01j;
	z13  1.363e-01+3.747e-01j;
	z21  1.363e-01+3.747e-01j;
	z22  3.066e-01+8.516e-01j;
	z23  1.363e-01+3.747e-01j;
	z31  1.363e-01+3.747e-01j;
	z32  1.363e-01+3.747e-01j;
	z33  3.066e-01+8.516e-01j;
}

object overhead_line:20646 {
	name          overhead_line_646;
	from          node:646;
	to            node:647;
	phases        ABC;
	configuration line_configuration:30646;
	length        1.0;
}

object line_configuration:30646 {
	name line_configuration_646;
	z11  3.958e-01+1.077e+00j;
	z12  1.583e-01+4.592e-01j;
	z13  1.583e-01+4.592e-01j;
	z21  1.583e-01+4.592e-01j;
	z22  3.958e-01+1.077e+00j;
	z23  1.583e-01+4.592e-01j;
	z31  1.583e-01+4.592e-01j;
	z32  1.583e-01+4.592e-01j;
	z33  3.958e-01+1.077e+00j;
}

object overhead_line:20647 {
	name          overhead_line_647;
	from          node:647;
	to            node:648;
	phases        ABC;
	configuration line_configuration:30647;
	length        1.0;
}

object line_configuration:30647 {
	name line_configuration_647;
	z11  3.758e-01+1.074e+00j;
	z12  1.745e-01+4.295e-01j;
	z13  1.745e-01+4.295e-01j;
	z21  1.745e-01+4.295e-01j;
	z22  3.758e-01+1.074e+00j;
	z23  1.745e-01+4.295e-01j;
	z31  1.745e-01+4.295e-01j;
	z32  1.745e-01+4.295e-01j;
	z33  3.758e-01+1.074e+00j;
}

object overhead_line:20648 {
	name          overhead_line_648;
	from          node:648;
	to            node:649;
	phases        ABC;
	configuration line_configuration:30648;
	length        1.0;
}

object line_configuration:30648 {
	name line_configuration_648;
	z11  4.297e-01+1.074e+00j;
	z12  1.611e-01+4.834e-01j;
	z13  1.611e-01+4.834e-01j;
	z21  1.611e-01+4.834e-01j;
	z22  4.297e-01+1.074e+00j;
	z23  1.611e-01+4.834e-01j;
	z31  1.611e-01+4.834e-01j;
	z32  1.611e-01+4.834e-01j;
	z33  4.297e-01+1.074e+00j;
}

object overhead_line:20649 {
	name          overhead_line_649;
	from          node:649;
	to            node:650;
	phases        ABC;
	configuration line_configuration:30649;
	length        1.0;
}

object line_configuration:30649 {
	name line_configuration_649;
	z11  4.562e-01+1.286e+00j;
	z12  2.074e-01+5.391e-01j;
	z13  2.074e-01+5.391e-01j;
	z21  2.074e-01+5.391e-01j;
	z22  4.562e-01+1.286e+00j;
	z23  2.074e-01+5.391e-01j;
	z31  2.074e-01+5.391e-01j;
	z32  2.074e-01+5.391e-01j;
	z33  4.562e-01+1.286e+00j;
}

object overhead_line:20650 {
	name          overhead_line_650;
	from          node:650;
	to            node:651;
	phases        ABC;
	configuration line_configuration:30650;
	length        1.0;
}

object line_configuration:30650 {
	name line_configuration_650;
	z11  3.982e-01+1.084e+00j;
	z12  1.327e-01+4.203e-01j;
	z13  1.327e-01+4.203e-01j;
	z21  1.327e-01+4.203e-01j;
	z22  3.982e-01+1.084e+00j;
	z23  1.327e-01+4.203e-01j;
	z31  1.327e-01+4.203e-01j;
	z32  1.327e-01+4.203e-01j;
	z33  3.982e-01+1.084e+00j;
}

object overhead_line:20651 {
	name          overhead_line_651;
	from          node:651;
	to            node:652;
	phases        ABC;
	configuration line_configuration:30651;
	length        1.0;
}

object line_configuration:30651 {
	name line_configuration_651;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20652 {
	name          overhead_line_652;
	from          node:652;
	to            node:653;
	phases        ABC;
	configuration line_configuration:30652;
	length        1.0;
}

object line_configuration:30652 {
	name line_configuration_652;
	z11  4.764e-01+1.304e+00j;
	z12  2.131e-01+5.516e-01j;
	z13  2.131e-01+5.516e-01j;
	z21  2.131e-01+5.516e-01j;
	z22  4.764e-01+1.304e+00j;
	z23  2.131e-01+5.516e-01j;
	z31  2.131e-01+5.516e-01j;
	z32  2.131e-01+5.516e-01j;
	z33  4.764e-01+1.304e+00j;
}

object overhead_line:20653 {
	name          overhead_line_653;
	from          node:653;
	to            node:654;
	phases        ABC;
	configuration line_configuration:30653;
	length        1.0;
}

object line_configuration:30653 {
	name line_configuration_653;
	z11  3.569e-01+9.709e-01j;
	z12  1.428e-01+4.140e-01j;
	z13  1.428e-01+4.140e-01j;
	z21  1.428e-01+4.140e-01j;
	z22  3.569e-01+9.709e-01j;
	z23  1.428e-01+4.140e-01j;
	z31  1.428e-01+4.140e-01j;
	z32  1.428e-01+4.140e-01j;
	z33  3.569e-01+9.709e-01j;
}

object overhead_line:20654 {
	name          overhead_line_654;
	from          node:654;
	to            node:655;
	phases        ABC;
	configuration line_configuration:30654;
	length        1.0;
}

object line_configuration:30654 {
	name line_configuration_654;
	z11  4.339e-01+1.180e+00j;
	z12  1.736e-01+5.034e-01j;
	z13  1.736e-01+5.034e-01j;
	z21  1.736e-01+5.034e-01j;
	z22  4.339e-01+1.180e+00j;
	z23  1.736e-01+5.034e-01j;
	z31  1.736e-01+5.034e-01j;
	z32  1.736e-01+5.034e-01j;
	z33  4.339e-01+1.180e+00j;
}

object overhead_line:20655 {
	name          overhead_line_655;
	from          node:655;
	to            node:656;
	phases        ABC;
	configuration line_configuration:30655;
	length        1.0;
}

object line_configuration:30655 {
	name line_configuration_655;
	z11  3.501e-01+9.866e-01j;
	z12  1.591e-01+4.137e-01j;
	z13  1.591e-01+4.137e-01j;
	z21  1.591e-01+4.137e-01j;
	z22  3.501e-01+9.866e-01j;
	z23  1.591e-01+4.137e-01j;
	z31  1.591e-01+4.137e-01j;
	z32  1.591e-01+4.137e-01j;
	z33  3.501e-01+9.866e-01j;
}

object overhead_line:20656 {
	name          overhead_line_656;
	from          node:656;
	to            node:657;
	phases        ABC;
	configuration line_configuration:30656;
	length        1.0;
}

object line_configuration:30656 {
	name line_configuration_656;
	z11  3.096e-01+8.049e-01j;
	z12  1.238e-01+3.405e-01j;
	z13  1.238e-01+3.405e-01j;
	z21  1.238e-01+3.405e-01j;
	z22  3.096e-01+8.049e-01j;
	z23  1.238e-01+3.405e-01j;
	z31  1.238e-01+3.405e-01j;
	z32  1.238e-01+3.405e-01j;
	z33  3.096e-01+8.049e-01j;
}

object overhead_line:20657 {
	name          overhead_line_657;
	from          node:657;
	to            node:658;
	phases        C;
	configuration line_configuration:30657;
	length        1.0;
}

object line_configuration:30657 {
	name line_configuration_657;
	z33  7.903e+01+2.020e+02j;
}

object overhead_line:20658 {
	name          overhead_line_658;
	from          node:658;
	to            node:659;
	phases        C;
	configuration line_configuration:30658;
	length        1.0;
}

object line_configuration:30658 {
	name line_configuration_658;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20659 {
	name          overhead_line_659;
	from          node:659;
	to            node:660;
	phases        C;
	configuration line_configuration:30659;
	length        1.0;
}

object line_configuration:30659 {
	name line_configuration_659;
	z33  1.716e+00+1.171e+00j;
}

object overhead_line:20660 {
	name          overhead_line_660;
	from          node:660;
	to            node:661;
	phases        C;
	configuration line_configuration:30660;
	length        1.0;
}

object line_configuration:30660 {
	name line_configuration_660;
	z33  1.916e+00+1.313e+00j;
}

object overhead_line:20661 {
	name          overhead_line_661;
	from          node:661;
	to            node:662;
	phases        C;
	configuration line_configuration:30661;
	length        1.0;
}

object line_configuration:30661 {
	name line_configuration_661;
	z33  1.936e+00+1.318e+00j;
}

object overhead_line:20662 {
	name          overhead_line_662;
	from          node:662;
	to            node:663;
	phases        C;
	configuration line_configuration:30662;
	length        1.0;
}

object line_configuration:30662 {
	name line_configuration_662;
	z33  1.936e+00+1.327e+00j;
}

object overhead_line:20663 {
	name          overhead_line_663;
	from          node:663;
	to            node:664;
	phases        C;
	configuration line_configuration:30663;
	length        1.0;
}

object line_configuration:30663 {
	name line_configuration_663;
	z33  1.882e+00+1.328e+00j;
}

object overhead_line:20664 {
	name          overhead_line_664;
	from          node:664;
	to            node:665;
	phases        C;
	configuration line_configuration:30664;
	length        1.0;
}

object line_configuration:30664 {
	name line_configuration_664;
	z33  1.947e+00+1.334e+00j;
}

object overhead_line:20665 {
	name          overhead_line_665;
	from          node:665;
	to            node:666;
	phases        C;
	configuration line_configuration:30665;
	length        1.0;
}

object line_configuration:30665 {
	name line_configuration_665;
	z33  1.889e+00+1.327e+00j;
}

object overhead_line:20666 {
	name          overhead_line_666;
	from          node:666;
	to            node:667;
	phases        C;
	configuration line_configuration:30666;
	length        1.0;
}

object line_configuration:30666 {
	name line_configuration_666;
	z33  1.929e+00+1.314e+00j;
}

object overhead_line:20667 {
	name          overhead_line_667;
	from          node:667;
	to            node:668;
	phases        C;
	configuration line_configuration:30667;
	length        1.0;
}

object line_configuration:30667 {
	name line_configuration_667;
	z33  1.933e+00+1.316e+00j;
}

object overhead_line:20668 {
	name          overhead_line_668;
	from          node:668;
	to            node:669;
	phases        C;
	configuration line_configuration:30668;
	length        1.0;
}

object line_configuration:30668 {
	name line_configuration_668;
	z33  1.937e+00+1.328e+00j;
}

object overhead_line:20669 {
	name          overhead_line_669;
	from          node:669;
	to            node:670;
	phases        C;
	configuration line_configuration:30669;
	length        1.0;
}

object line_configuration:30669 {
	name line_configuration_669;
	z33  1.930e+00+1.344e+00j;
}

object overhead_line:20670 {
	name          overhead_line_670;
	from          node:657;
	to            node:671;
	phases        ABC;
	configuration line_configuration:30670;
	length        1.0;
}

object line_configuration:30670 {
	name line_configuration_670;
	z11  6.844e-01+1.837e+00j;
	z12  2.521e-01+7.564e-01j;
	z13  2.521e-01+7.564e-01j;
	z21  2.521e-01+7.564e-01j;
	z22  6.844e-01+1.837e+00j;
	z23  2.521e-01+7.564e-01j;
	z31  2.521e-01+7.564e-01j;
	z32  2.521e-01+7.564e-01j;
	z33  6.844e-01+1.837e+00j;
}

object overhead_line:20671 {
	name          overhead_line_671;
	from          node:671;
	to            node:672;
	phases        ABC;
	configuration line_configuration:30671;
	length        1.0;
}

object line_configuration:30671 {
	name line_configuration_671;
	z11  4.111e-01+1.101e+00j;
	z12  1.909e-01+4.845e-01j;
	z13  1.909e-01+4.845e-01j;
	z21  1.909e-01+4.845e-01j;
	z22  4.111e-01+1.101e+00j;
	z23  1.909e-01+4.845e-01j;
	z31  1.909e-01+4.845e-01j;
	z32  1.909e-01+4.845e-01j;
	z33  4.111e-01+1.101e+00j;
}

object overhead_line:20672 {
	name          overhead_line_672;
	from          node:672;
	to            node:673;
	phases        ABC;
	configuration line_configuration:30672;
	length        1.0;
}

object line_configuration:30672 {
	name line_configuration_672;
	z11  3.925e-01+1.119e+00j;
	z12  1.745e-01+4.652e-01j;
	z13  1.745e-01+4.652e-01j;
	z21  1.745e-01+4.652e-01j;
	z22  3.925e-01+1.119e+00j;
	z23  1.745e-01+4.652e-01j;
	z31  1.745e-01+4.652e-01j;
	z32  1.745e-01+4.652e-01j;
	z33  3.925e-01+1.119e+00j;
}

object overhead_line:20673 {
	name          overhead_line_673;
	from          node:673;
	to            node:674;
	phases        ABC;
	configuration line_configuration:30673;
	length        1.0;
}

object line_configuration:30673 {
	name line_configuration_673;
	z11  4.248e-01+1.097e+00j;
	z12  1.593e-01+4.602e-01j;
	z13  1.593e-01+4.602e-01j;
	z21  1.593e-01+4.602e-01j;
	z22  4.248e-01+1.097e+00j;
	z23  1.593e-01+4.602e-01j;
	z31  1.593e-01+4.602e-01j;
	z32  1.593e-01+4.602e-01j;
	z33  4.248e-01+1.097e+00j;
}

object overhead_line:20674 {
	name          overhead_line_674;
	from          node:674;
	to            node:675;
	phases        ABC;
	configuration line_configuration:30674;
	length        1.0;
}

object line_configuration:30674 {
	name line_configuration_674;
	z11  4.011e-01+1.114e+00j;
	z12  1.671e-01+4.791e-01j;
	z13  1.671e-01+4.791e-01j;
	z21  1.671e-01+4.791e-01j;
	z22  4.011e-01+1.114e+00j;
	z23  1.671e-01+4.791e-01j;
	z31  1.671e-01+4.791e-01j;
	z32  1.671e-01+4.791e-01j;
	z33  4.011e-01+1.114e+00j;
}

object overhead_line:20675 {
	name          overhead_line_675;
	from          node:675;
	to            node:676;
	phases        ABC;
	configuration line_configuration:30675;
	length        1.0;
}

object line_configuration:30675 {
	name line_configuration_675;
	z11  3.668e-01+9.585e-01j;
	z12  1.538e-01+3.905e-01j;
	z13  1.538e-01+3.905e-01j;
	z21  1.538e-01+3.905e-01j;
	z22  3.668e-01+9.585e-01j;
	z23  1.538e-01+3.905e-01j;
	z31  1.538e-01+3.905e-01j;
	z32  1.538e-01+3.905e-01j;
	z33  3.668e-01+9.585e-01j;
}

object overhead_line:20676 {
	name          overhead_line_676;
	from          node:676;
	to            node:677;
	phases        C;
	configuration line_configuration:30676;
	length        1.0;
}

object line_configuration:30676 {
	name line_configuration_676;
	z33  7.503e+01+1.973e+02j;
}

object overhead_line:20677 {
	name          overhead_line_677;
	from          node:677;
	to            node:678;
	phases        C;
	configuration line_configuration:30677;
	length        1.0;
}

object line_configuration:30677 {
	name line_configuration_677;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20678 {
	name          overhead_line_678;
	from          node:678;
	to            node:679;
	phases        C;
	configuration line_configuration:30678;
	length        1.0;
}

object line_configuration:30678 {
	name line_configuration_678;
	z33  3.534e-01+9.088e-01j;
}

object overhead_line:20679 {
	name          overhead_line_679;
	from          node:679;
	to            node:680;
	phases        C;
	configuration line_configuration:30679;
	length        1.0;
}

object line_configuration:30679 {
	name line_configuration_679;
	z33  1.743e+00+1.330e+00j;
}

object overhead_line:20680 {
	name          overhead_line_680;
	from          node:680;
	to            node:681;
	phases        C;
	configuration line_configuration:30680;
	length        1.0;
}

object line_configuration:30680 {
	name line_configuration_680;
	z33  1.681e+00+1.381e+00j;
}

object overhead_line:20681 {
	name          overhead_line_681;
	from          node:681;
	to            node:682;
	phases        C;
	configuration line_configuration:30681;
	length        1.0;
}

object line_configuration:30681 {
	name line_configuration_681;
	z33  1.938e+00+1.325e+00j;
}

object overhead_line:20682 {
	name          overhead_line_682;
	from          node:682;
	to            node:683;
	phases        C;
	configuration line_configuration:30682;
	length        1.0;
}

object line_configuration:30682 {
	name line_configuration_682;
	z33  9.695e-01+1.283e+00j;
}

object overhead_line:20683 {
	name          overhead_line_683;
	from          node:681;
	to            node:684;
	phases        C;
	configuration line_configuration:30683;
	length        1.0;
}

object line_configuration:30683 {
	name line_configuration_683;
	z33  1.798e+00+1.348e+00j;
}

object overhead_line:20684 {
	name          overhead_line_684;
	from          node:684;
	to            node:685;
	phases        C;
	configuration line_configuration:30684;
	length        1.0;
}

object line_configuration:30684 {
	name line_configuration_684;
	z33  1.684e+00+1.347e+00j;
}

object overhead_line:20685 {
	name          overhead_line_685;
	from          node:685;
	to            node:686;
	phases        C;
	configuration line_configuration:30685;
	length        1.0;
}

object line_configuration:30685 {
	name line_configuration_685;
	z33  1.742e+00+1.355e+00j;
}

object overhead_line:20686 {
	name          overhead_line_686;
	from          node:686;
	to            node:687;
	phases        C;
	configuration line_configuration:30686;
	length        1.0;
}

object line_configuration:30686 {
	name line_configuration_686;
	z33  1.715e+00+1.362e+00j;
}

object overhead_line:20687 {
	name          overhead_line_687;
	from          node:687;
	to            node:688;
	phases        C;
	configuration line_configuration:30687;
	length        1.0;
}

object line_configuration:30687 {
	name line_configuration_687;
	z33  1.928e+00+1.349e+00j;
}

object overhead_line:20688 {
	name          overhead_line_688;
	from          node:688;
	to            node:689;
	phases        C;
	configuration line_configuration:30688;
	length        1.0;
}

object line_configuration:30688 {
	name line_configuration_688;
	z33  1.927e+00+1.302e+00j;
}

object overhead_line:20689 {
	name          overhead_line_689;
	from          node:689;
	to            node:690;
	phases        C;
	configuration line_configuration:30689;
	length        1.0;
}

object line_configuration:30689 {
	name line_configuration_689;
	z33  1.922e+00+1.318e+00j;
}

object overhead_line:20690 {
	name          overhead_line_690;
	from          node:690;
	to            node:691;
	phases        C;
	configuration line_configuration:30690;
	length        1.0;
}

object line_configuration:30690 {
	name line_configuration_690;
	z33  5.280e-02+5.280e-05j;
}

object overhead_line:20691 {
	name          overhead_line_691;
	from          node:691;
	to            node:692;
	phases        C;
	configuration line_configuration:30691;
	length        1.0;
}

object line_configuration:30691 {
	name line_configuration_691;
	z33  9.037e-01+1.255e+00j;
}

object overhead_line:20692 {
	name          overhead_line_692;
	from          node:676;
	to            node:693;
	phases        ABC;
	configuration line_configuration:30692;
	length        1.0;
}

object line_configuration:30692 {
	name line_configuration_692;
	z11  4.705e-01+1.433e+00j;
	z12  2.139e-01+5.988e-01j;
	z13  2.139e-01+5.988e-01j;
	z21  2.139e-01+5.988e-01j;
	z22  4.705e-01+1.433e+00j;
	z23  2.139e-01+5.988e-01j;
	z31  2.139e-01+5.988e-01j;
	z32  2.139e-01+5.988e-01j;
	z33  4.705e-01+1.433e+00j;
}

object overhead_line:20694 {
	name          overhead_line_694;
	from          node:655;
	to            node:695;
	phases        C;
	configuration line_configuration:30694;
	length        1.0;
}

object line_configuration:30694 {
	name line_configuration_694;
	z33  2.893e+01+7.225e+01j;
}

object overhead_line:20695 {
	name          overhead_line_695;
	from          node:695;
	to            node:696;
	phases        C;
	configuration line_configuration:30695;
	length        1.0;
}

object line_configuration:30695 {
	name line_configuration_695;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20696 {
	name          overhead_line_696;
	from          node:696;
	to            node:697;
	phases        C;
	configuration line_configuration:30696;
	length        1.0;
}

object line_configuration:30696 {
	name line_configuration_696;
	z33  1.627e+00+1.085e+00j;
}

object overhead_line:20697 {
	name          overhead_line_697;
	from          node:697;
	to            node:698;
	phases        C;
	configuration line_configuration:30697;
	length        1.0;
}

object line_configuration:30697 {
	name line_configuration_697;
	z33  1.925e+00+1.324e+00j;
}

object overhead_line:20698 {
	name          overhead_line_698;
	from          node:698;
	to            node:699;
	phases        C;
	configuration line_configuration:30698;
	length        1.0;
}

object line_configuration:30698 {
	name line_configuration_698;
	z33  1.903e+00+1.302e+00j;
}

object overhead_line:20699 {
	name          overhead_line_699;
	from          node:699;
	to            node:700;
	phases        C;
	configuration line_configuration:30699;
	length        1.0;
}

object line_configuration:30699 {
	name line_configuration_699;
	z33  1.938e+00+1.326e+00j;
}

object overhead_line:20700 {
	name          overhead_line_700;
	from          node:700;
	to            node:701;
	phases        C;
	configuration line_configuration:30700;
	length        1.0;
}

object line_configuration:30700 {
	name line_configuration_700;
	z33  9.226e-01+1.230e+00j;
}

object overhead_line:20701 {
	name          overhead_line_701;
	from          node:701;
	to            node:702;
	phases        C;
	configuration line_configuration:30701;
	length        1.0;
}

object line_configuration:30701 {
	name line_configuration_701;
	z33  9.640e-01+1.214e+00j;
}

object overhead_line:20702 {
	name          overhead_line_702;
	from          node:702;
	to            node:703;
	phases        C;
	configuration line_configuration:30702;
	length        1.0;
}

object line_configuration:30702 {
	name line_configuration_702;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20703 {
	name          overhead_line_703;
	from          node:703;
	to            node:704;
	phases        C;
	configuration line_configuration:30703;
	length        1.0;
}

object line_configuration:30703 {
	name line_configuration_703;
	z33  2.671e+00+9.495e-01j;
}

object overhead_line:20704 {
	name          overhead_line_704;
	from          node:704;
	to            node:705;
	phases        C;
	configuration line_configuration:30704;
	length        1.0;
}

object line_configuration:30704 {
	name line_configuration_704;
	z33  4.580e+00+1.665e+00j;
}

object overhead_line:20705 {
	name          overhead_line_705;
	from          node:705;
	to            node:706;
	phases        C;
	configuration line_configuration:30705;
	length        1.0;
}

object line_configuration:30705 {
	name line_configuration_705;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20706 {
	name          overhead_line_706;
	from          node:650;
	to            node:707;
	phases        ABC;
	configuration line_configuration:30706;
	length        1.0;
}

object line_configuration:30706 {
	name line_configuration_706;
	z11  1.062e+00+1.165e+00j;
	z12  1.370e-01+4.453e-01j;
	z13  1.370e-01+4.453e-01j;
	z21  1.370e-01+4.453e-01j;
	z22  1.062e+00+1.165e+00j;
	z23  1.370e-01+4.453e-01j;
	z31  1.370e-01+4.453e-01j;
	z32  1.370e-01+4.453e-01j;
	z33  1.062e+00+1.165e+00j;
}

object overhead_line:20707 {
	name          overhead_line_707;
	from          node:707;
	to            node:708;
	phases        ABC;
	configuration line_configuration:30707;
	length        1.0;
}

object line_configuration:30707 {
	name line_configuration_707;
	z11  5.280e-03+5.280e-03j;
	z12  1.760e-03+1.760e-03j;
	z13  1.760e-03+1.760e-03j;
	z21  1.760e-03+1.760e-03j;
	z22  5.280e-03+5.280e-03j;
	z23  1.760e-03+1.760e-03j;
	z31  1.760e-03+1.760e-03j;
	z32  1.760e-03+1.760e-03j;
	z33  5.280e-03+5.280e-03j;
}

object overhead_line:20708 {
	name          overhead_line_708;
	from          node:708;
	to            node:709;
	phases        ABC;
	configuration line_configuration:30708;
	length        1.0;
}

object line_configuration:30708 {
	name line_configuration_708;
	z11  1.020e+00+1.130e+00j;
	z12  1.801e-01+4.702e-01j;
	z13  1.801e-01+4.702e-01j;
	z21  1.801e-01+4.702e-01j;
	z22  1.020e+00+1.130e+00j;
	z23  1.801e-01+4.702e-01j;
	z31  1.801e-01+4.702e-01j;
	z32  1.801e-01+4.702e-01j;
	z33  1.020e+00+1.130e+00j;
}

object overhead_line:20709 {
	name          overhead_line_709;
	from          node:709;
	to            node:710;
	phases        ABC;
	configuration line_configuration:30709;
	length        1.0;
}

object line_configuration:30709 {
	name line_configuration_709;
	z11  1.173e+00+1.271e+00j;
	z12  1.833e-01+5.376e-01j;
	z13  1.833e-01+5.376e-01j;
	z21  1.833e-01+5.376e-01j;
	z22  1.173e+00+1.271e+00j;
	z23  1.833e-01+5.376e-01j;
	z31  1.833e-01+5.376e-01j;
	z32  1.833e-01+5.376e-01j;
	z33  1.173e+00+1.271e+00j;
}

object overhead_line:20710 {
	name          overhead_line_710;
	from          node:710;
	to            node:711;
	phases        ABC;
	configuration line_configuration:30710;
	length        1.0;
}

object line_configuration:30710 {
	name line_configuration_710;
	z11  1.152e+00+1.263e+00j;
	z12  1.818e-01+5.354e-01j;
	z13  1.818e-01+5.354e-01j;
	z21  1.818e-01+5.354e-01j;
	z22  1.152e+00+1.263e+00j;
	z23  1.818e-01+5.354e-01j;
	z31  1.818e-01+5.354e-01j;
	z32  1.818e-01+5.354e-01j;
	z33  1.152e+00+1.263e+00j;
}

object overhead_line:20711 {
	name          overhead_line_711;
	from          node:711;
	to            node:712;
	phases        ABC;
	configuration line_configuration:30711;
	length        1.0;
}

object line_configuration:30711 {
	name line_configuration_711;
	z11  1.152e+00+1.284e+00j;
	z12  1.986e-01+5.295e-01j;
	z13  1.986e-01+5.295e-01j;
	z21  1.986e-01+5.295e-01j;
	z22  1.152e+00+1.284e+00j;
	z23  1.986e-01+5.295e-01j;
	z31  1.986e-01+5.295e-01j;
	z32  1.986e-01+5.295e-01j;
	z33  1.152e+00+1.284e+00j;
}

object overhead_line:20712 {
	name          overhead_line_712;
	from          node:712;
	to            node:713;
	phases        ABC;
	configuration line_configuration:30712;
	length        1.0;
}

object line_configuration:30712 {
	name line_configuration_712;
	z11  1.132e+00+1.262e+00j;
	z12  1.856e-01+5.382e-01j;
	z13  1.856e-01+5.382e-01j;
	z21  1.856e-01+5.382e-01j;
	z22  1.132e+00+1.262e+00j;
	z23  1.856e-01+5.382e-01j;
	z31  1.856e-01+5.382e-01j;
	z32  1.856e-01+5.382e-01j;
	z33  1.132e+00+1.262e+00j;
}

object overhead_line:20713 {
	name          overhead_line_713;
	from          node:713;
	to            node:714;
	phases        ABC;
	configuration line_configuration:30713;
	length        1.0;
}

object line_configuration:30713 {
	name line_configuration_713;
	z11  1.148e+00+1.262e+00j;
	z12  1.932e-01+5.456e-01j;
	z13  1.932e-01+5.456e-01j;
	z21  1.932e-01+5.456e-01j;
	z22  1.148e+00+1.262e+00j;
	z23  1.932e-01+5.456e-01j;
	z31  1.932e-01+5.456e-01j;
	z32  1.932e-01+5.456e-01j;
	z33  1.148e+00+1.262e+00j;
}

object overhead_line:20714 {
	name          overhead_line_714;
	from          node:714;
	to            node:715;
	phases        ABC;
	configuration line_configuration:30714;
	length        1.0;
}

object line_configuration:30714 {
	name line_configuration_714;
	z11  1.173e+00+1.275e+00j;
	z12  1.917e-01+5.301e-01j;
	z13  1.917e-01+5.301e-01j;
	z21  1.917e-01+5.301e-01j;
	z22  1.173e+00+1.275e+00j;
	z23  1.917e-01+5.301e-01j;
	z31  1.917e-01+5.301e-01j;
	z32  1.917e-01+5.301e-01j;
	z33  1.173e+00+1.275e+00j;
}

object overhead_line:20715 {
	name          overhead_line_715;
	from          node:715;
	to            node:716;
	phases        ABC;
	configuration line_configuration:30715;
	length        1.0;
}

object line_configuration:30715 {
	name line_configuration_715;
	z11  1.136e+00+1.274e+00j;
	z12  1.876e-01+5.333e-01j;
	z13  1.876e-01+5.333e-01j;
	z21  1.876e-01+5.333e-01j;
	z22  1.136e+00+1.274e+00j;
	z23  1.876e-01+5.333e-01j;
	z31  1.876e-01+5.333e-01j;
	z32  1.876e-01+5.333e-01j;
	z33  1.136e+00+1.274e+00j;
}

object overhead_line:20716 {
	name          overhead_line_716;
	from          node:716;
	to            node:717;
	phases        ABC;
	configuration line_configuration:30716;
	length        1.0;
}

object line_configuration:30716 {
	name line_configuration_716;
	z11  1.161e+00+1.269e+00j;
	z12  1.890e-01+5.399e-01j;
	z13  1.890e-01+5.399e-01j;
	z21  1.890e-01+5.399e-01j;
	z22  1.161e+00+1.269e+00j;
	z23  1.890e-01+5.399e-01j;
	z31  1.890e-01+5.399e-01j;
	z32  1.890e-01+5.399e-01j;
	z33  1.161e+00+1.269e+00j;
}

object overhead_line:20717 {
	name          overhead_line_717;
